<project name="DCS1_Released_20140630" Target="EMTDC" version="5.0.2" schema="">
  <paramlist name="Settings">
    <param name="creator" value="Myself, 1130782879" />
    <param name="time_duration" value="10" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="100" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="latency_count" value="100" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="" />
    <param name="snapshot_filename" value="" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="multirun_filename" value="mrun" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="6143" />
    <param name="Options" value="48" />
    <param name="Build" value="22" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="GARREYLU, 1770633814" />
    <param name="architecture" value="windows" />
    <param name="Libs" value="" />
    <param name="Source" value="" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="" />
    <param name="monitor_bus_voltage" value="true" />
    <param name="labels" value="" />
    <param name="Preprocessor" value="" />
    <param name="sparsity_threshold" value="200" />
  </paramlist>
  <definitions>
    <Definition classid="UserCmpDefn" name="PU3_conversion" group="" url="" version="" build="" crc="90293563" instances="10" key="" view="false" date="1770365722" id="417325434">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Denominator" name="Denom" group="" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="Ain" x="-54" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Aout" x="54" y="0" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-21" width="78" height="39" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="1" y="-9" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[1]]></text>
        <line x1="-17" y1="-5" x2="20" y2="-5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="2" y="7" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Denom]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="523869881" x="252" y="306" w="64" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ain" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1970698346" x="576" y="306" w="72" h="24" z="60" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Aout" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="949287755" x="432" y="162" w="80" h="60" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1650099855" name="" x="360" y="162" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="524966695" x="396" y="198" w="86" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Denom" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1081399077" x="324" y="162" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1466724852" x="522" y="162" w="12" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="K" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1710066300" name="" x="468" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1301127943" x="414" y="306" w="80" h="36" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="K" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="167040861" name="" x="378" y="306" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1533241463" name="" x="450" y="306" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="2136582424" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Ain" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="592715388" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="Aout" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="84924314" x="-39" y="-21" w="78" h="39">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1676901664" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1009629390" x="-44" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1197846911" x="-44" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="634547627" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="989882027" x="1" y="-9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1283755040" x="-17" y="-5">
          <vertex x="0" y="0" />
          <vertex x="37" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="937166084" x="2" y="7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%Denom" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PreR_BRK_3Ph" group="" url="" version="" build="" crc="123746046" instances="2" key="" view="false" date="1770365723" id="1199802551">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="550" h="400" splitter="78">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Breaker control signal Name [0] Close, [1] Open" name="BRKCtrl" group="Name" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Use pre-insertion resistance? (1:Yes 0:No)" name="PreLogic" group="General" unit="" min="0" max="1" content_type="Constant" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Pre-insertion Resistance value" name="preR" group="" unit="ohm" min="0.0001" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[100]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time delay for bypassing pre-insertion resistance" name="TAuxOpen" group="" unit="s" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.01]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="a" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="b" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="BrkStatus" x="0" y="36" dim="3" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-29" y="-12" width="57" height="30" stroke="Blue" stroke-width="0.4" stroke-dasharray="none" fill-style="Solid" fill-fg="Aqua" fill-bg="Black" />
        <line x1="-35" y1="0" x2="-10" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="36" y1="0" x2="10" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-10" y1="0" x2="8" y2="-9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="13" y1="9" x2="18" y2="9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="11" y1="4" x2="13" y2="9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="6" y1="14" x2="11" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="2" y1="4" x2="6" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="14" x2="2" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-7" y1="4" x2="-3" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-12" y1="14" x2="-7" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-14" y1="9" x2="-12" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-18" y1="9" x2="-14" y2="9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="13" y1="9" x2="19" y2="9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="11" y1="4" x2="13" y2="9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="6" y1="14" x2="11" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="2" y1="4" x2="6" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="14" x2="2" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-7" y1="4" x2="-3" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-12" y1="14" x2="-7" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-14" y1="9" x2="-12" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-18" y1="9" x2="-14" y2="9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="19" y1="10" x2="19" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-18" y1="10" x2="-18" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-1" y="-21" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%BRKCtrl]]></text>
        <line x1="0" y1="36" x2="0" y2="18" stroke="Blue" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="0" y1="36" x2="-3" y2="29" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="4" y1="29" x2="0" y2="36" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="37" scrolly="20">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1098566180" x="324" y="180" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1593670567" x="630" y="180" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1325648362" x="108" y="126" w="72" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="preR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="180" w="118" h="10" orient="0" id="406635058" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="180" w="136" h="10" orient="0" id="1896942303" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1866107460" x="108" y="162" w="86" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="BRKCtrl" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="18" y="36" w="108" h="36" colors="10526880, 15792890" id="571218415" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Input parameters
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="396" y="252" w="28" h="82" orient="0" id="996872469" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="252" w="46" h="10" orient="0" id="1223529379" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="252" w="46" h="82" orient="0" id="549406214" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="627551343" x="108" y="198" w="106" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="TAuxOpen" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1331309461" x="468" y="504" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRKCtrl" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="438131284" x="468" y="180" w="80" h="41" z="120" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="MainBrk" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="MainStatusA" />
            <param name="SBRB" value="MainStatusB" />
            <param name="SBRC" value="MainStatusC" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="180181323" x="432" y="252" w="80" h="41" z="130" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="AuxBrk" />
            <param name="NAMEA" value="AuxBrkA" />
            <param name="NAMEB" value="AuxBrkB" />
            <param name="NAMEC" value="AuxBrkC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="AuxStatusA" />
            <param name="SBRB" value="AuxStatusB" />
            <param name="SBRC" value="AuxStatusC" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="740024428" x="108" y="234" w="93" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="PreLogic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1846505252" x="288" y="540" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PreLogic" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="1682211727" x="504" y="252" w="44" h="51" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="0" />
            <param name="R" value="preR" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:bin_delay" id="796299574" x="558" y="504" w="80" h="59" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="111732689">
            <param name="T" value="0.0" />
            <param name="Toff" value="Tdelay" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="504" w="64" h="10" orient="0" id="2024455981" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1997555188" x="792" y="108" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MainStatusA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1385778075" x="792" y="270" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MainStatusB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="521955450" x="792" y="432" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MainStatusC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1919834096" x="1152" y="216" w="27" h="80" z="290" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="1" />
            <param name="Disp" value="0" />
            <param name="Name" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1152" y="216" w="118" h="10" orient="0" id="1714169283" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1008072725" x="1296" y="216" w="97" h="24" z="310" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="BrkStatus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1725062549" x="180" y="432" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TAuxOpen" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="304347368" x="288" y="468" w="82" h="90" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1728090859" x="180" y="468" w="76" h="22" z="60" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="432" w="82" h="10" orient="0" id="232954993" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="468" w="46" h="10" orient="0" id="1562344993" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="468" w="46" h="10" orient="0" id="1105730896" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="950993136" x="360" y="468" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tdelay" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="288" y="540" w="10" h="46" orient="0" id="1430752940" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="548252160" x="288" y="666" w="82" h="90" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="0" />
            <param name="COM" value="Selector" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1001603990" x="180" y="666" w="76" h="22" z="100" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1223120578" x="288" y="738" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PreLogic" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="288" y="738" w="10" h="46" orient="0" id="2138255182" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="666" w="46" h="10" orient="0" id="1541583972" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1822805092" x="198" y="630" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRKCtrl" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="630" w="64" h="10" orient="0" id="376893227" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1815264182" x="378" y="666" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AuxBrk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="666" w="64" h="10" orient="0" id="2094502186" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="45696883" x="648" y="504" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MainBrk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="504" w="64" h="10" orient="0" id="2038492655" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1814787724" x="1206" y="216" w="40" h="60" z="320" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="674214350" name="frame" x="972" y="648" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="674214350" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="8" />
          </paramlist>
          <Graph classid="OverlayGraph" id="30443882" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="30443882" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <Curve classid="Curve" name="Untitled" link="1814787724" color="0" bold="0" show="7" mode="0" id="1887006864" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="BRK Ctrl" link="1571606866" color="0" bold="1" show="255" mode="0" id="482653332" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="222855915" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="222855915" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="3" />
            </paramlist>
            <Curve classid="Curve" name="Aux" link="732525492" color="0" bold="0" show="255" mode="0" id="1592634609" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1556061412" x="594" y="360" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AuxStatusC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="732525492" x="594" y="360" w="41" h="40" z="300" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Aux" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="3.0" />
            <param name="Min" value="-1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="865959750" x="792" y="180" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AuxStatusA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2100360365" x="792" y="342" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AuxStatusB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1308363016" x="792" y="504" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AuxStatusC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="179644853" x="1008" y="144" w="80" h="56" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="2128025102" x="900" y="108" w="80" h="59" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="108" w="82" h="10" orient="0" id="1723092818" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1813828753" x="900" y="180" w="80" h="59" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="180" w="82" h="10" orient="0" id="1861946731" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1400222030" x="900" y="270" w="80" h="59" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="270" w="82" h="10" orient="0" id="634137011" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1058067042" x="900" y="342" w="80" h="59" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="342" w="82" h="10" orient="0" id="693034351" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="2079688337" x="900" y="432" w="80" h="59" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="432" w="82" h="10" orient="0" id="1208735336" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1137761584" x="900" y="504" w="80" h="59" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="504" w="82" h="10" orient="0" id="70216163" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="622650607" x="1008" y="306" w="80" h="56" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1888405793" x="1008" y="468" w="80" h="56" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="504" w="10" h="28" orient="0" id="392205090" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="450" w="10" h="28" orient="0" id="990476043" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="342" w="10" h="28" orient="0" id="1113456078" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="288" w="10" h="28" orient="0" id="413405096" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="180" w="10" h="28" orient="0" id="1144363456" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="126" w="10" h="28" orient="0" id="1459025565" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="144" w="100" h="10" orient="0" id="676524640" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="162" w="100" h="154" orient="0" id="739231701" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="468" w="100" h="298" orient="0" id="1024101834" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-288" />
          <vertex x="90" y="-288" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1571606866" x="504" y="504" w="40" h="60" z="80" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="BRK Ctrl" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1792169663" x="972" y="108" w="44" h="21" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1023734759" x="972" y="180" w="44" h="21" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="2118879341" x="972" y="270" w="44" h="21" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="372860522" x="972" y="342" w="44" h="21" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="18362642" x="972" y="432" w="44" h="21" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1613753524" x="972" y="504" w="44" h="21" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="41097597" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="a" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1161731212" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="b" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1180800434" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="BrkStatus" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="592657612" x="-29" y="-12" w="57" h="30">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1257802656" x="-35" y="0">
          <vertex x="0" y="0" />
          <vertex x="25" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2083402228" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1934073125" x="-10" y="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="-9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1824141206" x="13" y="9">
          <vertex x="0" y="0" />
          <vertex x="5" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1035190197" x="11" y="4">
          <vertex x="0" y="0" />
          <vertex x="2" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1553318316" x="6" y="14">
          <vertex x="0" y="0" />
          <vertex x="5" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1467541451" x="2" y="4">
          <vertex x="0" y="0" />
          <vertex x="4" y="10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1786450816" x="-3" y="14">
          <vertex x="0" y="0" />
          <vertex x="5" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="202909037" x="-7" y="4">
          <vertex x="0" y="0" />
          <vertex x="4" y="10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="515036728" x="-12" y="14">
          <vertex x="0" y="0" />
          <vertex x="5" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1153631061" x="-14" y="9">
          <vertex x="0" y="0" />
          <vertex x="2" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1713908260" x="-18" y="9">
          <vertex x="0" y="0" />
          <vertex x="4" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1121441448" x="13" y="9">
          <vertex x="0" y="0" />
          <vertex x="6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="577230730" x="11" y="4">
          <vertex x="0" y="0" />
          <vertex x="2" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="693595424" x="6" y="14">
          <vertex x="0" y="0" />
          <vertex x="5" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="177245515" x="2" y="4">
          <vertex x="0" y="0" />
          <vertex x="4" y="10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="145957578" x="-3" y="14">
          <vertex x="0" y="0" />
          <vertex x="5" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1596820233" x="-7" y="4">
          <vertex x="0" y="0" />
          <vertex x="4" y="10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1178934615" x="-12" y="14">
          <vertex x="0" y="0" />
          <vertex x="5" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="478671491" x="-14" y="9">
          <vertex x="0" y="0" />
          <vertex x="2" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="773339510" x="-18" y="9">
          <vertex x="0" y="0" />
          <vertex x="4" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="726666136" x="19" y="10">
          <vertex x="0" y="0" />
          <vertex x="0" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1975442226" x="-18" y="10">
          <vertex x="0" y="0" />
          <vertex x="0" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2123014128" x="-1" y="-21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%BRKCtrl" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="983633181" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="604455707" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="-3" y="-7" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="912331405" x="4" y="29">
          <vertex x="0" y="0" />
          <vertex x="-4" y="7" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSC_mA1" group="" url="" version="" build="" crc="43721208" instances="0" key="" view="false" date="1401290533" id="750757784">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[VSC]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="DCP" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC3" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Teal" stroke-width="0.8" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-27" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="52" y="-8" stroke="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M27.000 -12.000 A5 11 0 1 1 17.000 -12.000" arc="17,-23,27,-1,360,-180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M17.000 -11.000 A5 12 0 1 0 7.000 -11.000" arc="7,-23,17,1,0,180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-51" y="23" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="5" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="69373647" x="774" y="126" w="28" h="33" z="1" orient="4" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1156856500" x="252" y="144" w="28" h="33" z="1" orient="4" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="AC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="453801259" x="774" y="216" w="28" h="33" z="1" orient="4" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1540103899" x="288" y="810" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KpdInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1954014483" x="216" y="810" w="44" h="53" z="120" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="KpdInv" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="810" w="46" h="10" orient="0" id="1919012193" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="864" w="46" h="10" orient="0" id="294383959" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1594493477" x="216" y="864" w="44" h="53" z="160" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="KpqInv" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="275514269" x="288" y="864" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KpqInv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="810" w="46" h="10" orient="0" id="1283921830" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="708622358" x="324" y="810" w="42" h="53" z="130" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TidInv" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1062621580" x="396" y="810" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TidInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1572002222" x="396" y="864" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TiqInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1596765259" x="324" y="864" w="42" h="53" z="170" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TiqInv" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="864" w="46" h="10" orient="0" id="1836451551" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="846" w="64" h="10" orient="0" id="183151163" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="673779916" x="936" y="846" w="43" h="53" z="190" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TiqRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="680633031" x="1026" y="846" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TiqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2090188195" x="1026" y="792" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TidRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="851391387" x="936" y="792" w="43" h="53" z="150" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TidRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="792" w="64" h="10" orient="0" id="1047995795" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="194393741" x="846" y="846" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KpqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="511328651" x="756" y="846" w="46" h="53" z="180" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="KpqRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="846" w="64" h="10" orient="0" id="442080498" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="792" w="64" h="10" orient="0" id="332408976" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1063824155" x="756" y="792" w="46" h="53" z="140" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="KpdRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="718358725" x="846" y="792" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KpdRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="566107301" x="1026" y="918" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_Vdc_A1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1205776628" x="936" y="918" w="70" h="53" z="220" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_Vdc_A1" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="8.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="918" w="64" h="10" orient="0" id="636757231" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="972" w="64" h="10" orient="0" id="244193122" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="538582668" x="936" y="972" w="66" h="53" z="250" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_Vdc_A1" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.00367" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="311593839" x="1026" y="972" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_Vdc_A1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="254344386" x="846" y="972" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TiACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1983928333" x="756" y="972" w="50" h="53" z="230" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TiACRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="972" w="64" h="10" orient="0" id="863524743" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="918" w="64" h="10" orient="0" id="667980227" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2053175936" x="756" y="918" w="54" h="53" z="200" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="kpACRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="787806485" x="846" y="918" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="kpACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1535012502" x="522" y="1008" w="60" h="53" z="240" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TVdcLim1" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1721675772" x="612" y="1008" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TVdcLim1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="1008" w="64" h="10" orient="0" id="184689768" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="954" w="64" h="10" orient="0" id="2074725228" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="410085445" x="612" y="954" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KVdcLim1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="469071235" x="522" y="954" w="58" h="53" z="210" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="KVdcLim1" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="5.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="724241411" x="594" y="702" w="48" h="53" z="110" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Qref A1" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="-425" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1838504768" x="684" y="702" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qref1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="702" w="64" h="10" orient="0" id="1309609879" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="648" w="64" h="10" orient="0" id="193583493" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1521002313" x="684" y="648" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VdcRef1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="917260144" x="594" y="648" w="64" h="53" z="90" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="VdcRef A1" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="400.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="162" w="10" h="64" orient="0" id="720478273" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="126" w="46" h="10" orient="0" id="1280560019" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="144432574" x="594" y="126" w="44" h="28" z="10" orient="0" defn="master:ammeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Idc1P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1922287032" x="342" y="234" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc1P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="126" w="46" h="10" orient="0" id="674159532" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="180" w="46" h="10" orient="0" id="364257349" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="943661336" x="666" y="126" w="40" h="44" z="20" orient="0" defn="master:voltmeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Edc1P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="216" w="226" h="10" orient="0" id="624021656" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="126" w="154" h="10" orient="0" id="134304164" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="468" w="64" h="10" orient="0" id="1829786580" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var_switch" id="1277544296" x="198" y="468" w="58" h="53" z="30" orient="0" defn="master:var_switch" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Dblk A1P" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="743941530" x="648" y="468" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DblkA1P" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="468" w="118" h="10" orient="0" id="1426320614" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1933684285" x="396" y="468" w="44" h="21" z="270" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" id="310139998" x="270" y="558" w="80" h="59" z="50" orient="0" link="-1" defn="master:compare" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="0.2" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="941289389" x="198" y="558" w="76" h="21" z="40" orient="0" link="-1" defn="master:time-sig" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="20913136">
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1353388974" x="324" y="468" w="80" h="56" z="260" orient="0" link="-1" defn="master:mult" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1961096982" x="288" y="432" w="128" h="20" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="De-blocking at 0.2 sec" />
            <param name="AL2" value="" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="954" y="252" w="270" h="180" id="1556258617" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VdcRef A1" link="917260144" id="1902227692" />
          <Control classid="Slider" name="Qref A1" link="724241411" id="1486288404" />
          <Control classid="Switch" name="Dblk A1P" link="1277544296" id="1945623608" />
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="1794584212" x="918" y="648" w="44" h="40" z="100" orient="0" defn="master:pgb" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Edc1" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="648" w="46" h="10" orient="0" id="942495059" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1485553038" x="882" y="648" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc1P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="494661822" name="" x="306" y="144" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS1_Released_20140630:MMC_PWM" id="329779854" x="504" y="144" w="148" h="153" z="300" orient="4" defn="DCS1_Released_20140630:MMC_PWM" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="42942954">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Cdc" value="10000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="50 [Hz]" />
            <param name="Lsmth" value="49 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="RSOn" value="1.361 [mohm]" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="Larm" value="29 [mH]" />
            <param name="IvlMax" value="12.5 [kA]" />
            <param name="FltPkT" value="20 [us]" />
            <param name="FltClrT" value="20 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-3" />
            <param name="ymax" value="3" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-0.1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS1_Released_20140630:VSCConverter" id="1389130327" x="360" y="144" w="149" h="168" z="290" orient="0" defn="DCS1_Released_20140630:VSCConverter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29004277">
            <param name="Name" value="A1P" />
            <param name="Pref" value="0.0" />
            <param name="PrefRate" value="800" />
            <param name="Qref" value="Qref1" />
            <param name="Vacref" value="1.0" />
            <param name="Vdcref" value="Vdcref1" />
            <param name="dmode" value="0" />
            <param name="qmode" value="1" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="Vtr_1" value="380 [kV]" />
            <param name="Vtr_2" value="220 [kV]" />
            <param name="Lt" value="0.17143 [pu]" />
            <param name="VdcBase" value="400 [kV]" />
            <param name="Dblk" value="DblkA1P" />
            <param name="Vdcmax" value="1.05 [pu]" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="EnFilt" value="0" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="127.02 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lf" value="29 [mH]" />
            <param name="Rf" value="0.2 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="Kp_Vdc_A1" />
            <param name="Ti_dc" value="Ti_Vdc_A1" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="Vd1max" value="1.1 [pu]" />
            <param name="Vq1max" value="1.1 [pu]" />
            <param name="Vd1min" value="-1.1 [pu]" />
            <param name="Vq1min" value="-1.1 [pu]" />
            <param name="Imax" value="1.1" />
            <param name="Kp_P" value="0.0" />
            <param name="Ti_P" value="0.0303 [s]" />
            <param name="Kp_Q" value="0.0" />
            <param name="Ti_Q" value="0.0303 [s]" />
            <param name="DrpDC" value="0.1" />
            <param name="DrpAC" value="0.01" />
            <param name="h3Mag" value="0.15" />
            <param name="DrpF" value="0" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="ACBrkCtrlIn" value="AC_Brk" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="PreRLogic" value="1" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VTransIn" value="0.95" />
            <param name="Vdcmin" value="0.95 [pu]" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="-1.1 [pu]" />
            <param name="Pmax_pu" value="1.1 [pu]" />
            <param name="ACBrk_OpT" value="50 [us]" />
            <param name="ACBrk_ClT" value="100 [us]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.0" />
            <param name="CuL" value="0.006 [pu]" />
            <param name="Xt" value="0.18 [pu]" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Larm" value="29 [mH]" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.0909" />
            <param name="Freq_Filt2" value="16 [Hz]" />
            <param name="Tc_Filt4" value="0.0909" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.125" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="180" y="1134" w="576" h="126" id="725979042" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="KpdInv" link="1954014483" id="533185577" />
          <Control classid="Slider" name="TidInv" link="708622358" id="642903229" />
          <Control classid="Slider" name="KpqInv" link="1594493477" id="2027462221" />
          <Control classid="Slider" name="TiqInv" link="1596765259" id="626559149" />
          <Control classid="Slider" name="Kp_Vdc_A1" link="1205776628" id="1969119371" />
          <Control classid="Slider" name="Ti_Vdc_A1" link="538582668" id="174761005" />
          <Control classid="Slider" name="KVdcLim1" link="469071235" id="944750964" />
          <Control classid="Slider" name="TVdcLim1" link="1535012502" id="860607357" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1481925916" name="" x="306" y="558" w="28" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-54" />
        </Wire>
        <Sticky classid="Sticky" id="1947526851" x="378" y="990" w="108" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="8" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Not used]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="1325617797" x="504" y="252" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="800463217" x="306" y="378" w="60" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="1311845774" x="396" y="378" w="80" h="59" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="121672028">
            <param name="T" value="100 [s]" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2006338226" name="" x="306" y="378" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1955940879" name="" x="468" y="378" w="46" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="36" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1223048320" x="540" y="468" w="80" h="56" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1765134553" name="" x="576" y="468" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="591417633" x="432" y="378" w="44" h="25" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="384984192" x="396" y="306" w="80" h="59" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="121672028">
            <param name="T" value="100 [s]" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1408146886" name="" x="342" y="378" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1335947012" name="" x="432" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1563548614" x="468" y="306" w="44" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AC_Brk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1327776665" x="594" y="468" w="40" h="59" z="340" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Dblk A1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="828" y="1098" w="144" h="126" id="95760340" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="TiACRec" link="1983928333" id="391019911" />
          <Control classid="Slider" name="kpACRec" link="2053175936" id="1314477877" />
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="1046062487" x="540" y="252" w="103" h="40" z="350" orient="0" defn="master:pgb" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iarm_pA Cm-A1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:range" id="27348082" x="432" y="612" w="80" h="59" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="118025376">
            <param name="XL" value="3.04" />
            <param name="XU" value="3.2" />
            <param name="OL" value="1" />
            <param name="OM" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Band_Compare" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1497410729" x="504" y="612" w="44" h="21" z="80" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="650734760" x="360" y="612" w="76" h="21" z="60" orient="0" link="-1" defn="master:time-sig" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="20913136">
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1919586098" name="" x="504" y="612" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="2019102957" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="DCP" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1159826047" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="AC3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="84560679" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="DCN" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="514343556" x="-35" y="-34" w="78" h="78">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="109871859" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1343654635" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="289488694" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="Teal" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="3" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="White" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1991272530" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1718927379" x="-53" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="+" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="640695757" x="52" y="-8">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="AC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1610104844" x="36" y="35">
          <vertex x="0" y="0" />
          <vertex x="-72" y="-71" />
          <paramlist>
            <param name="color" value="Teal" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="538537525" x="17" y="-23" w="10" h="22">
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="547282685" x="7" y="-23" w="10" h="24">
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1252928636" x="-51" y="23">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="_" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2095604813" x="-27" y="11">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="3" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1875870483" x="0" y="-46">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="ACcable" group="" url="" version="" build="" crc="115278582" instances="0" key="" view="false" date="1381868796" id="1191629182">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" id="2138595704" x="594" y="198" w="456" h="152" z="0" orient="0" defn="master:Line_Berg_Options" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="2141164560" x="360" y="450" w="456" h="222" z="0" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="1" />
            <param name="Estim" value="2" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="0.0843e-3 [ohm/m]" />
            <param name="XLP" value="0.116e-3 [ohm/m]" />
            <param name="XCP" value="15.1576 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="6.76e-8 [pu/m]" />
            <param name="XLPUP2" value="9.6e-7 [pu/m]" />
            <param name="BPUP2" value="1.73e-6 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="test2" group="" url="" version="" build="" crc="8034317" instances="0" key="" view="false" date="-1" id="376813597">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Ground" id="1832364980" x="378" y="540" w="793" h="88" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" id="407977765" x="648" y="198" w="456" h="152" z="0" orient="0" defn="master:Line_Berg_Options" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1467069864" x="396" y="414" w="456" h="222" z="0" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="1" />
            <param name="Estim" value="2" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="6.76e-8 [pu/m]" />
            <param name="XLPUP2" value="9.6e-7 [pu/m]" />
            <param name="BPUP2" value="1.73e-6 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="test" group="" url="" version="" build="" crc="99207769" instances="0" key="" view="false" date="-1" id="197688594">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Ground" id="1699808078" x="378" y="540" w="793" h="88" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" id="2056772061" x="702" y="198" w="456" h="152" z="0" orient="0" defn="master:Line_Berg_Options" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_1" group="" url="" version="" build="" crc="59323177" instances="0" key="" view="false" date="1403813737" id="189852372">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_2_Flat" id="1657076997" x="270" y="450" w="349" h="344" z="0" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="57317763">
            <param name="TName" value="DC2" />
            <param name="Y" value="30 [m]" />
            <param name="XC" value="10 [m]" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="SHSag" value="1" />
            <param name="Transp" value="1" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="chukar" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.022375 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="19" />
            <param name="num_out_strnd" value="12" />
            <param name="DCResC" value="0.0133 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="20 [m]" />
            <param name="NCondB" value="2" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value="0.45 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="3/8_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.00477 [m]" />
            <param name="DCResG" value="3.65 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="14 [m]" />
            <param name="YG" value="7 [m]" />
            <param name="XG" value="9 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NG1" value="3" />
            <param name="NG2" value="4" />
            <param name="RadiusS" value="0.003" />
            <param name="XB11" value="-0.1" />
            <param name="YB11" value="-0.1" />
            <param name="XB12" value="-0.1" />
            <param name="YB12" value="-0.1" />
            <param name="XB13" value="-0.1" />
            <param name="YB13" value="-0.1" />
            <param name="XB14" value="-0.1" />
            <param name="YB14" value="-0.1" />
            <param name="XB15" value="-0.1" />
            <param name="YB15" value="-0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="98005016" x="594" y="180" w="460" h="236" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="7117458">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-10" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
            <param name="ET_PE" value="1E-10" />
            <param name="MER_PE" value="2" />
            <param name="MIT_PE" value="5" />
            <param name="FDIS" value="3" />
            <param name="enablf" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="318145687" x="468" y="630" w="793" h="88" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="Cable_A1C2" group="" url="" version="" build="" crc="108337482" instances="0" key="" view="false" date="1381868799" id="541856848">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="747297606" x="576" y="180" w="460" h="236" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="7117458">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
            <param name="ET_PE" value="1E-10" />
            <param name="MER_PE" value="2" />
            <param name="MIT_PE" value="5" />
            <param name="FDIS" value="3" />
            <param name="enablf" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="389444504" x="414" y="360" w="793" h="88" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Cable_Coax" id="1486820084" x="252" y="684" w="308" h="493" z="0" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="122537817">
            <param name="CABNUM" value="1" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0 [m]" />
            <param name="LL" value="5" />
            <param name="Text1" value="" />
            <param name="LC" value="2" />
            <param name="RorT" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.025125 [m]" />
            <param name="RHOC" value="2.2e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0395 [m]" />
            <param name="T3" value="0.024 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1" />
            <param name="R4" value=".044 [m]" />
            <param name="T4" value="0.003 [m]" />
            <param name="RHOS" value="27.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0475 [m]" />
            <param name="T5" value="0.004 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="T6" value="0.0056 [m]" />
            <param name="RHOA" value="18.15e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="T7" value="0.005 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="T8" value=".0065 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="T9" value=".01 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="memberof" value="" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
            <param name="Name" value="" />
            <param name="ShuntA" value="1.0e-11" />
            <param name="FLT" value="60.0" />
            <param name="LT1" value="0.0001" />
            <param name="LT2" value="0.0001" />
            <param name="LT3" value="0.0001" />
            <param name="LT4" value="0.0001" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Cable_Coax" id="344388294" x="684" y="684" w="308" h="493" z="0" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="122537817">
            <param name="CABNUM" value="2" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0.5 [m]" />
            <param name="LL" value="5" />
            <param name="Text1" value="" />
            <param name="LC" value="2" />
            <param name="RorT" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.025125 [m]" />
            <param name="RHOC" value="2.2e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0395 [m]" />
            <param name="T3" value="0.024 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1" />
            <param name="R4" value=".044 [m]" />
            <param name="T4" value="0.003 [m]" />
            <param name="RHOS" value="27.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0475 [m]" />
            <param name="T5" value="0.004 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="T6" value="0.0056 [m]" />
            <param name="RHOA" value="18.15e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="T7" value="0.005 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="T8" value=".0065 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="T9" value=".01 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="memberof" value="" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
            <param name="Name" value="" />
            <param name="ShuntA" value="1.0e-11" />
            <param name="FLT" value="60.0" />
            <param name="LT1" value="0.0001" />
            <param name="LT2" value="0.0001" />
            <param name="LT3" value="0.0001" />
            <param name="LT4" value="0.0001" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="UserCmpDefn" name="dcdcConvB1" url="" version="" build="" crc="63412123" instances="0" view="false" date="1381868775" id="1732910754">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DCNH" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCPH" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCPL" x="54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCNL" x="54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="51" y="21" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Blue" stroke-width="0.8" stroke-dasharray="none" fill-style="DgCross" fill-fg="Silver" fill-bg="White" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="1" y1="-16" x2="27" y2="-16" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="-51" y="21" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <text x="-53" y="-23" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="53" y="-23" stroke="black" font-size="Small" text-anchor="Middle">+</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="216" y="252" w="46" h="10" orient="0" id="1163700768" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="252" w="46" h="10" orient="0" id="756116888" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="13704960" x="972" y="252" w="34" h="33" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DCPL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2057702147" x="216" y="252" w="36" h="33" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DCPH" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="108" y="36" w="108" h="72" colors="0, 15792890" id="1736034508" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="2" />
            <param name="fg_color_adv" value="#FF0080C0" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[DC-DC CONVERTER TO BE ADDED]]></Sticky>
        <User classid="UserCmp" name="master:xnode" id="18920313" x="216" y="360" w="36" h="33" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DCNH" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1929755195" x="972" y="360" w="34" h="33" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DCNL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="360" w="46" h="10" orient="0" id="847007261" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="360" w="46" h="10" orient="0" id="1939527009" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var_switch" defn="master:var_switch" id="1583416503" x="90" y="522" w="54" h="53" z="70" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="DBlk B4" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="582810491" x="252" y="522" w="28" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="390771940" x="216" y="432" w="106" h="53" z="50" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Pref BbB1-&gt;BbB1x" />
            <param name="Group" value="E1" />
            <param name="Display" value="1" />
            <param name="Max" value="1200" />
            <param name="Min" value="-1200" />
            <param name="Value" value="-600.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="532679953" x="558" y="504" w="80" h="36" z="250" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="425472873" x="558" y="432" w="80" h="36" z="260" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1061303094" x="288" y="432" w="80" h="36" z="200" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ratelimit" defn="master:ratelimit" id="644943124" x="360" y="432" w="80" h="59" z="210" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="104623579">
            <param name="IR" value="1000 [1/s]" />
            <param name="DR" value="1000 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="666" w="46" h="10" orient="0" id="1606928506" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="612" w="46" h="10" orient="0" id="83033176" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1071556998" x="414" y="666" w="45" h="40" z="150" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vdc5" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1534408811" x="414" y="612" w="45" h="40" z="110" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vdc4" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="504" w="46" h="10" orient="0" id="2097474747" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="432" w="46" h="10" orient="0" id="806666694" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1600414934" x="648" y="504" w="43" h="40" z="270" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iref5" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="394078031" x="648" y="432" w="43" h="40" z="280" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iref4" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1309265644" x="612" y="666" w="41" h="40" z="180" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P5" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="879400588" x="612" y="612" w="41" h="40" z="140" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P4" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1801005502" x="414" y="504" w="80" h="36" z="230" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="306" w="28" h="10" orient="0" id="1325759355" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1898618337" x="558" y="306" w="32" h="23" z="1" orient="6" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iref5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="504" w="28" h="10" orient="0" id="1717582979" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1115329030" x="612" y="504" w="32" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iref5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1780140070" x="396" y="540" w="32" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="208359525" x="486" y="504" w="80" h="60" z="240" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1854149963" x="378" y="504" w="28" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="612" w="28" h="10" orient="0" id="1574455382" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="666" w="28" h="10" orient="0" id="1142272265" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1928442835" x="504" y="666" w="80" h="36" z="160" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Idc5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2122959037" x="450" y="666" w="32" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1677000134" x="252" y="252" w="44" h="28" z="10" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Idc5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1181819193" x="936" y="252" w="44" h="28" z="30" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Idc4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="729160161" x="504" y="612" w="80" h="36" z="120" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Idc4" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="584411043" x="450" y="612" w="32" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="441212690" x="378" y="378" w="156" h="20" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Positive P flows from 4 to 5" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="432" w="28" h="10" orient="0" id="207149356" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="239733812" x="612" y="432" w="32" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iref4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="173594640" x="396" y="468" w="32" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="432" w="28" h="10" orient="0" id="1642224676" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="306090052" x="486" y="432" w="80" h="60" z="220" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="432" w="46" h="10" orient="0" id="682194504" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1397909778" x="432" y="432" w="28" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="324" w="10" h="46" orient="0" id="1339489852" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="288" w="10" h="46" orient="0" id="1377620624" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1649842611" x="360" y="288" w="32" h="44" z="20" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Edc5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="288" w="10" h="46" orient="0" id="32366599" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="296458205" x="432" y="306" w="34" h="26" z="0" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="586430115" x="432" y="324" w="34" h="46" z="1" orient="7" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="50 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="306" w="262" h="64" orient="0" id="1081111838" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-252" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="270" w="226" h="28" orient="0" id="318159058" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-216" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="521097787" x="432" y="252" w="34" h="46" z="1" orient="7" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="50 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="793111221" x="504" y="306" w="54" h="44" z="300" orient="3" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48079029">
            <param name="Name" value="" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="324" w="10" h="46" orient="0" id="906112627" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="288" w="10" h="46" orient="0" id="1419845771" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="105478872" x="828" y="288" w="32" h="44" z="40" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Edc4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="306" w="28" h="10" orient="0" id="1420511380" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1274222287" x="630" y="306" w="32" h="23" z="1" orient="6" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iref4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="288" w="10" h="46" orient="0" id="245846951" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="410771548" x="756" y="306" w="34" h="26" z="0" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="2114481435" x="756" y="324" w="34" h="46" z="1" orient="1" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="50 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="306" w="262" h="64" orient="0" id="199153560" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="252" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="270" w="226" h="28" orient="0" id="1862766106" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="216" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1953681599" x="756" y="252" w="34" h="46" z="1" orient="1" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="50 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="1533851041" x="684" y="306" w="54" h="44" z="290" orient="5" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48079029">
            <param name="Name" value="" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="522" w="64" h="10" orient="0" id="1391749251" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compare" id="821748355" x="144" y="612" w="80" h="59" z="100" orient="0" link="-1" defn="master:compare" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="3" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="566146734" x="72" y="612" w="76" h="21" z="90" orient="0" link="-1" defn="master:time-sig" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:annotation" id="819937546" x="108" y="558" w="128" h="20" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="De-blocking at 3.0 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="44420885" x="216" y="522" w="80" h="56" z="190" orient="0" defn="master:mult" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="612" w="46" h="64" orient="0" id="2073826722" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-54" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="738" y="540" w="594" h="126" id="1898268602" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="774,558" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" name="DBlk B4" link="1583416503" id="1801043754" />
          <Control classid="Slider" name="Pref BbB1-&gt;BbB1x" link="390771940" id="1206305590" />
          <Control classid="Meter" name="Vdc4" link="1534408811" id="577231034">
            <path />
          </Control>
          <Control classid="Meter" name="Vdc5" link="1071556998" id="1939176124">
            <path />
          </Control>
          <Control classid="Meter" name="P4" link="879400588" id="108137173">
            <path />
          </Control>
          <Control classid="Meter" name="P5" link="1309265644" id="512796932">
            <path />
          </Control>
        </Frame>
        <User classid="UserCmp" name="master:realpole" id="2015097194" x="576" y="612" w="80" h="38" z="130" orient="0" defn="master:realpole" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.05 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="1115001352" x="576" y="666" w="80" h="38" z="170" orient="0" defn="master:realpole" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.05 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="619138522" x="450" y="468" w="80" h="38" z="60" orient="0" defn="master:realpole" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.1 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="468" w="28" h="10" orient="0" id="799701412" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="1016850866" x="450" y="540" w="80" h="38" z="80" orient="0" defn="master:realpole" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.1 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="540" w="28" h="10" orient="0" id="143783821" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1530687377" x="486" y="252" w="33" h="44" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e6" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="258106625" x="486" y="324" w="33" h="44" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e6" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="288" w="10" h="46" orient="0" id="2061186333" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="306" w="64" h="10" orient="0" id="1351382452" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="485965763" x="720" y="252" w="33" h="44" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e6" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1229274661" x="720" y="324" w="33" h="44" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e6" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="288" w="10" h="46" orient="0" id="1739474290" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="306" w="46" h="10" orient="0" id="1196722582" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1352067755" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="DCNH" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="274297445" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="DCPH" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1760050639" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="DCPL" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2141673664" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="DCNL" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="372994103" x="-35" y="-34" w="78" h="78">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1424289915" x="54" y="18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2125901545" x="51" y="21">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="_" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="268167783" x="54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="403530751" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="426501582" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1222025954" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="3" />
            <param name="port" value="" />
            <param name="fill_style" value="5" />
            <param name="fill_fg" value="Silver" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2125998438" x="0" y="-46">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="505901147" x="-27" y="11">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="3" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="588352715" x="36" y="35">
          <vertex x="0" y="0" />
          <vertex x="-72" y="-71" />
          <paramlist>
            <param name="color" value="Teal" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1719639789" x="1" y="-16">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="3" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="375096610" x="-51" y="21">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="_" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="674984759" x="-53" y="-23">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="+" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1200596333" x="53" y="-23">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="+" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSC_mB3" group="" url="" version="" build="" crc="44074466" instances="1" key="" view="false" date="1770365721" id="998616098">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[VSC]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="DCP" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC3" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Teal" stroke-width="0.8" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-27" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="52" y="-8" stroke="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M27.000 -12.000 A5 11 0 1 1 17.000 -12.000" arc="17,-23,27,-1,360,-180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M17.000 -11.000 A5 12 0 1 0 7.000 -11.000" arc="7,-23,17,1,0,180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-51" y="23" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="45">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1495360330" x="360" y="54" w="28" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2145635228" x="828" y="72" w="28" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="AC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1821435653" x="360" y="144" w="28" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS1_Released_20140630:VSCConverter" id="1507871797" x="738" y="72" w="149" h="168" z="340" orient="4" link="-1" defn="DCS1_Released_20140630:VSCConverter" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29004277">
            <param name="Name" value="A1P" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="Vtr_1" value="380.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.17143 [pu]" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="29 [mH]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400 [kV]" />
            <param name="dmode" value="0" />
            <param name="qmode" value="1" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="8.0" />
            <param name="Ti_dc" value="0.00367" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_Q" value="0.0" />
            <param name="Ti_Q" value="0.0303 [s]" />
            <param name="vd1max" value="1.1 [pu]" />
            <param name="vd1min" value="-1.1 [pu]" />
            <param name="vq1max" value="1.1 [pu]" />
            <param name="vq1min" value="-1.1 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="PrefA1" />
            <param name="Qref" value="QrefA1" />
            <param name="Vacref" value="VacRefA1" />
            <param name="Vdcref" value="VdcRefA1" />
            <param name="EnChopper" value="0" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkA1P" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="0" />
            <param name="PrefRate" value="800" />
            <param name="Imax" value="1.1" />
            <param name="h3Mag" value="0.15" />
            <param name="EnFilt" value="0" />
            <param name="Vdcmax" value="1.05 [pu]" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="114 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="AC_Brk" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.1 [pu]" />
            <param name="Vq1max" value="1.1 [pu]" />
            <param name="Vd1min" value="-1.1 [pu]" />
            <param name="Vq1min" value="-1.1 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="DCDroop" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="0.95 [pu]" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="-1.1 [pu]" />
            <param name="Pmax_pu" value="1.1 [pu]" />
            <param name="ACBrk_OpT" value="40 [ms]" />
            <param name="ACBrk_ClT" value="100 [ms]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.0" />
            <param name="CuL" value="0.006 [pu]" />
            <param name="Xt" value="0.18 [pu]" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Larm" value="29 [mH]" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="16 [Hz]" />
            <param name="Tc_Filt4" value="0.0909" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.125" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="54" w="46" h="10" orient="0" id="1230944918" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="108" w="46" h="10" orient="0" id="808584362" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="108" w="10" h="46" orient="0" id="1108042603" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="54" w="46" h="10" orient="0" id="1048885650" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1760989622" x="756" y="162" w="40" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc3P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="665368234" x="504" y="54" w="44" h="28" z="10" orient="4" defn="master:ammeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Idc3P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1417966140" x="450" y="72" w="40" h="44" z="20" orient="0" defn="master:voltmeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Edc3P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="54" w="118" h="10" orient="0" id="1986298084" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="331096406" x="126" y="342" w="62" h="53" z="50" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="VacRef A1" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1969587393" x="216" y="342" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VacRefA1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="342" w="64" h="10" orient="0" id="1582879284" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="396" w="64" h="10" orient="0" id="1594509356" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="723521774" x="216" y="396" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PRefA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1381620892" x="126" y="396" w="50" h="53" z="60" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="PRef A1" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="-1000" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" id="428979750" x="162" y="738" w="80" h="59" z="90" orient="0" link="-1" defn="master:compare" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="0.2" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="2052800242" x="90" y="738" w="76" h="21" z="80" orient="0" link="-1" defn="master:time-sig" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:mult" id="1586170006" x="306" y="684" w="80" h="56" z="280" orient="0" link="-1" defn="master:mult" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="120334006" x="126" y="684" w="128" h="20" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="De-blocking at 0.2 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="310686195" x="522" y="684" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DblkA1P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1363798873" x="234" y="684" w="58" h="53" z="70" orient="0" defn="master:var_switch" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Dblk A1P" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1282890995" x="162" y="846" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KpdInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1268336814" x="90" y="846" w="44" h="53" z="100" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="KpdInv" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="846" w="46" h="10" orient="0" id="663567211" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="900" w="46" h="10" orient="0" id="1790791849" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1193541695" x="90" y="900" w="44" h="53" z="150" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="KpqInv" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="545657186" x="162" y="900" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KpqInv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="846" w="46" h="10" orient="0" id="1374596900" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="659943906" x="198" y="846" w="42" h="53" z="110" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TidInv" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1582429613" x="270" y="846" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TidInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="78210996" x="270" y="900" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TiqInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="962840866" x="198" y="900" w="42" h="53" z="160" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TiqInv" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="900" w="46" h="10" orient="0" id="1661364976" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="882" w="64" h="10" orient="0" id="1960768906" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1562754331" x="810" y="882" w="43" h="53" z="200" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TiqRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2114253366" x="900" y="882" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TiqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="185919908" x="900" y="828" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TidRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1433126552" x="810" y="828" w="43" h="53" z="140" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TidRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="846" y="828" w="64" h="10" orient="0" id="2004039727" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="802641042" x="720" y="882" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KpqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="431655134" x="630" y="882" w="46" h="53" z="190" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="KpqRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="882" w="64" h="10" orient="0" id="1996002763" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="828" w="64" h="10" orient="0" id="101119502" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="557099731" x="630" y="828" w="46" h="53" z="130" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="KpdRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1795514522" x="720" y="828" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KpdRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="990072548" x="900" y="954" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="kpDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1498617926" x="810" y="954" w="54" h="53" z="240" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="kpDCRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="846" y="954" w="64" h="10" orient="0" id="1139997363" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="1008" w="64" h="10" orient="0" id="1261988678" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2102027686" x="810" y="1008" w="50" h="53" z="270" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TiDCRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="252188195" x="900" y="1008" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TiDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1375160854" x="720" y="1008" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TiACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="656060945" x="630" y="1008" w="50" h="53" z="260" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TiACRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="1008" w="64" h="10" orient="0" id="1524312605" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="954" w="64" h="10" orient="0" id="167118657" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1792841264" x="630" y="954" w="54" h="53" z="230" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="kpACRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1095875697" x="720" y="954" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="kpACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1626632563" x="414" y="882" w="60" h="53" z="170" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TVdcLim1" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1626903511" x="504" y="882" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TVdcLim1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="882" w="64" h="10" orient="0" id="1463767519" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="828" w="64" h="10" orient="0" id="19146701" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="703329039" x="504" y="828" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KVdcLim1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1008090895" x="414" y="828" w="58" h="53" z="120" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="KVdcLim1" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="5.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1071604271" x="144" y="234" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc3P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="632045520" x="180" y="234" w="44" h="40" z="30" orient="0" defn="master:pgb" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Edc3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="234" w="46" h="10" orient="0" id="1420840412" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS1_Released_20140630:MMC_PWM" id="457953623" x="594" y="72" w="148" h="153" z="350" orient="0" defn="DCS1_Released_20140630:MMC_PWM" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="42942954">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Cdc" value="10000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="50 [Hz]" />
            <param name="Lsmth" value="49 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="RSOn" value="1.361 [mohm]" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Larm" value="29 [mH]" />
            <param name="IvlMax" value="6.0 [kA]" />
            <param name="FltPkT" value="10 [us]" />
            <param name="FltClrT" value="30 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="1.3" />
            <param name="xmax" value="2.1" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-2.5" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-4" />
            <param name="ymax" value="12" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1753604182" name="" x="792" y="72" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1628437618" name="" x="360" y="144" w="190" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1624559618" name="" x="450" y="72" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2134352836" x="1080" y="882" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="485720212" x="990" y="882" w="37" h="53" z="210" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0303" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1026" y="882" w="64" h="10" orient="0" id="1989820983" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="828" w="64" h="10" orient="0" id="1728944186" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1069706555" x="990" y="828" w="39" h="53" z="180" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="695594071" x="1080" y="828" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="756" y="522" w="396" h="126" id="2008719816" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VdcRef A1" link="1896610788" id="997640756" />
          <Control classid="Slider" name="1/kpDrp DC" link="1150935960" id="1216225788" />
          <Control classid="Slider" name="Kp_P" link="1069706555" id="425540526" />
          <Control classid="Slider" name="Ti_P" link="485720212" id="844974729" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="126" y="990" w="64" h="10" orient="0" id="1517823662" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1899154967" x="180" y="990" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VdcRefA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1896610788" x="90" y="990" w="64" h="53" z="220" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="VdcRef A1" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="404.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="1062" w="64" h="10" orient="0" id="1517577495" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="936075839" x="180" y="1062" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCDroop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1150935960" x="90" y="1062" w="68" h="53" z="250" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="1/kpDrp DC" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="2046846722" x="126" y="288" w="44" h="53" z="40" orient="0" defn="master:var" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="QrefA1" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="840" />
            <param name="Min" value="-840" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="496289488" x="216" y="288" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="QrefA1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="288" w="64" h="10" orient="0" id="534719491" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="493046510" name="" x="198" y="738" w="118" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="220805316" x="180" y="612" w="60" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="993409709" x="270" y="612" w="80" h="59" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="121672028">
            <param name="T" value="100.0 [s]" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1809520555" name="" x="180" y="612" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1914631858" name="" x="342" y="612" w="46" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1829029435" x="414" y="684" w="80" h="56" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1710852902" name="" x="450" y="684" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="1618183927" x="306" y="612" w="44" h="25" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="365742654" x="270" y="540" w="80" h="59" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="121672028">
            <param name="T" value="100.0 [s]" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1466577291" name="" x="216" y="612" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="430956811" name="" x="306" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1944944259" x="342" y="540" w="44" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AC_Brk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="608700820" x="594" y="180" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1647051952" x="468" y="684" w="40" h="59" z="450" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Dblk A1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="800757093" x="558" y="180" w="103" h="40" z="490" orient="4" defn="master:pgb" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iarm_pA Cm-A1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="414" y="396" w="792" h="126" id="215140494" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="486,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VacRef A1" link="331096406" id="878392936" />
          <Control classid="Slider" name="PRef A1" link="1381620892" id="1714577885" />
          <Control classid="Slider" name="QrefA1" link="2046846722" id="1729626860" />
          <Control classid="Switch" name="Dblk A1P" link="1363798873" id="1713355384" />
          <Control classid="Slider" name="KpdInv" link="1268336814" id="2040467741" />
          <Control classid="Slider" name="TidInv" link="659943906" id="1442364483" />
          <Control classid="Slider" name="KpqInv" link="1193541695" id="1282939196" />
          <Control classid="Slider" name="TiqInv" link="962840866" id="1021626572" />
          <Control classid="Slider" name="KVdcLim1" link="1008090895" id="762675856" />
        </Frame>
        <User classid="UserCmp" defn="master:unity" id="976875045" x="378" y="684" w="44" h="21" z="290" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="180" w="10" h="28" orient="0" id="413561051" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="569150395" x="720" y="180" w="23" h="66" z="1" orient="5" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="measureA1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1977511789" name="frame" x="486" y="1062" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1977511789" name="">
            <param name="xmin" value="1.1" />
            <param name="xmax" value="1.7" />
          </paramlist>
          <Graph classid="OverlayGraph" id="379735877" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="379735877" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
            <Curve classid="Curve" name="Iarm_pA Cm-A1" link="800757093" color="0" bold="0" show="-1" mode="0" id="1861530754" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="2037051069" x="864" y="126" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="806771264" name="" x="810" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1447165284" x="342" y="702" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1238752134" name="" x="342" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2009645398" x="1008" y="252" w="92" h="40" z="460" orient="0" defn="master:pgb" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pmeas Cm-A1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="8811401" x="1044" y="234" w="94" h="40" z="470" orient="0" defn="master:pgb" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Qmeas Cm-A1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="157734381" x="1026" y="198" w="84" h="40" z="480" orient="0" defn="master:pgb" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iprim Cm-A1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1915441228" x="1026" y="126" w="56" h="40" z="510" orient="0" defn="master:pgb" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vac-A1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="414798362" x="1008" y="54" w="28" h="26" z="440" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="271303749" x="1008" y="126" w="28" h="26" z="380" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="549117315" x="1008" y="72" w="28" h="26" z="430" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1988885563" x="1008" y="144" w="28" h="26" z="370" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1142474564" x="1008" y="90" w="28" h="26" z="420" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1398987944" x="1008" y="162" w="28" h="26" z="360" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="824667443" x="954" y="18" w="66" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="measureA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="232879339" x="1008" y="234" w="28" h="26" z="400" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="7" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="149211998" x="1008" y="252" w="28" h="26" z="390" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="8" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1761940692" x="1026" y="198" w="27" h="80" z="410" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="476879483" name="" x="1008" y="234" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="792460239" x="1026" y="126" w="27" h="80" z="500" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1829470457" name="" x="954" y="18" w="46" h="226" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
          <vertex x="36" y="36" />
          <vertex x="36" y="54" />
          <vertex x="36" y="90" />
          <vertex x="36" y="108" />
          <vertex x="36" y="126" />
          <vertex x="36" y="198" />
          <vertex x="36" y="216" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="354412509" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="DCP" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1154358930" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="AC3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="660559875" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="DCN" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1546126737" x="-35" y="-34" w="78" h="78">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2129067147" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1651602242" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="660888100" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="Teal" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="3" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="White" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="562071601" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1946741146" x="-53" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="+" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="904272846" x="52" y="-8">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="AC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1088306798" x="36" y="35">
          <vertex x="0" y="0" />
          <vertex x="-72" y="-71" />
          <paramlist>
            <param name="color" value="Teal" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1281551599" x="17" y="-23" w="10" h="22">
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1319978462" x="7" y="-23" w="10" h="24">
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1137652557" x="-51" y="23">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="_" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1722934935" x="-27" y="11">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="3" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1462898931" x="0" y="-46">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="line" group="" url="" version="" build="" crc="70115614" instances="0" key="" view="false" date="1381868775" id="1026361640">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="S1" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="R1" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S2" x="-54" y="36" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="R2" x="54" y="36" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="52" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="47" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="53" y1="36" x2="-53" y2="36" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="-29" y1="-9" x2="31" y2="48" stroke="Silver" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="730076653" x="198" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="S1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="165380832" x="378" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="R1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="46" h="10" orient="0" id="469215894" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="126" w="46" h="10" orient="0" id="76006666" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="TLine" name="DCS1_Released_20140630:DCTL3" x="234" y="126" w="120" h="58" orient="0" id="798170802" send="0" recv="0" back="0" defn="DCS1_Released_20140630:DCTL3" layer="" disable="false" crc="26987799">
          <User classid="UserCmp" name="DCS1_Released_20140630:DCTL3" id="798170802" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS1_Released_20140630:DCTL3" link="798170802" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="B2B5_300km_CKT1" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="300.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1351801073" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="360302923" x="198" y="180" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="S2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1508617938" x="378" y="180" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="R2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="180" w="46" h="10" orient="0" id="1190115787" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="180" w="46" h="10" orient="0" id="788099845" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="TLine" name="DCS1_Released_20140630:DCTL3" x="234" y="180" w="120" h="58" orient="0" id="1192747554" send="0" recv="0" back="0" defn="DCS1_Released_20140630:DCTL3" layer="" disable="false" crc="103047249">
          <User classid="UserCmp" name="DCS1_Released_20140630:DCTL3" id="1192747554" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS1_Released_20140630:DCTL3" link="1192747554" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="B2B5_300km_CKT2" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="300.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1351801073" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1945891127" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="S1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="2" />
          </paramlist>
        </Port>
        <Port id="1931979982" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="R1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="2" />
          </paramlist>
        </Port>
        <Port id="1109570154" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="S2" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="2" />
          </paramlist>
        </Port>
        <Port id="1630774285" classid="Port" x="54" y="36">
          <paramlist>
            <param name="name" value="R2" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="2" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="793390380" x="52" y="0">
          <vertex x="0" y="0" />
          <vertex x="-106" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="322261712" x="1" y="47">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%NAME" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1821706340" x="53" y="36">
          <vertex x="0" y="0" />
          <vertex x="-106" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="978509816" x="-29" y="-9">
          <vertex x="0" y="0" />
          <vertex x="60" y="57" />
          <paramlist>
            <param name="color" value="Silver" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="E1D1200KM" group="" url="" version="" build="" crc="77198474" instances="0" key="" view="false" date="1377195573" id="1646587373">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="72">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Cable_Coax" id="184915105" x="378" y="594" w="308" h="493" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="122537817">
            <param name="CABNUM" value="1" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.01895 [m]" />
            <param name="RHOC" value="2.07016e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="21.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="13.8e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.005025 [m]" />
            <param name="T4" value="0.00155" />
            <param name="T5" value="0.002" />
            <param name="T6" value="0.00275" />
            <param name="T7" value="0.037375" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
            <param name="Name" value="" />
            <param name="ShuntA" value="1.0e-11" />
            <param name="FLT" value="60.0" />
            <param name="LT1" value="0.0001" />
            <param name="LT2" value="0.0001" />
            <param name="LT3" value="0.0001" />
            <param name="LT4" value="0.0001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="553843790" x="522" y="306" w="793" h="88" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="1758832383" x="648" y="162" w="460" h="236" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="7117458">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="ET_PE" value="1E-10" />
            <param name="MER_PE" value="2" />
            <param name="MIT_PE" value="5" />
            <param name="FDIS" value="3" />
            <param name="enablf" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Cable_Coax" id="764348961" x="756" y="594" w="308" h="493" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="122537817">
            <param name="CABNUM" value="2" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0.5 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.01895 [m]" />
            <param name="RHOC" value="2.07016e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="21.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="13.8e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.005025 [m]" />
            <param name="T4" value="0.00155" />
            <param name="T5" value="0.002" />
            <param name="T6" value="0.00275" />
            <param name="T7" value="0.037375" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
            <param name="Name" value="" />
            <param name="ShuntA" value="1.0e-11" />
            <param name="FLT" value="60.0" />
            <param name="LT1" value="0.0001" />
            <param name="LT2" value="0.0001" />
            <param name="LT3" value="0.0001" />
            <param name="LT4" value="0.0001" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="B2B3200km" group="" url="" version="" build="" crc="124459144" instances="0" key="" view="false" date="1403813737" id="89057591">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="180">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="1687550985" x="630" y="162" w="460" h="236" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="7117458">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-10" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
            <param name="ET_PE" value="1E-10" />
            <param name="MER_PE" value="2" />
            <param name="MIT_PE" value="5" />
            <param name="FDIS" value="3" />
            <param name="enablf" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="1350875551" x="504" y="306" w="793" h="88" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Cable_Coax" id="191930504" x="360" y="594" w="308" h="493" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="122537817">
            <param name="CABNUM" value="1" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.025125 [m]" />
            <param name="RHOC" value="2.2e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="27.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="18.15e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.02 [m]" />
            <param name="T4" value="0.002" />
            <param name="T5" value="0.0031" />
            <param name="T6" value="0.0055" />
            <param name="T7" value="0.005" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
            <param name="Name" value="" />
            <param name="ShuntA" value="1.0e-11" />
            <param name="FLT" value="60.0" />
            <param name="LT1" value="0.0001" />
            <param name="LT2" value="0.0001" />
            <param name="LT3" value="0.0001" />
            <param name="LT4" value="0.0001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Cable_Coax" id="1628223071" x="702" y="612" w="308" h="493" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="122537817">
            <param name="CABNUM" value="2" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0.5 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.025125 [m]" />
            <param name="RHOC" value="2.2e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="27.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="18.15e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.02 [m]" />
            <param name="T4" value="0.002" />
            <param name="T5" value="0.0031" />
            <param name="T6" value="0.0055" />
            <param name="T7" value="0.005" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
            <param name="Name" value="" />
            <param name="ShuntA" value="1.0e-11" />
            <param name="FLT" value="60.0" />
            <param name="LT1" value="0.0001" />
            <param name="LT2" value="0.0001" />
            <param name="LT3" value="0.0001" />
            <param name="LT4" value="0.0001" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="A1C1200km" group="" url="" version="" build="" crc="11270280" instances="1" key="" view="false" date="1425055204" id="1154632245">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="36">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="1400032350" x="612" y="270" w="460" h="236" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="7117458">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-10" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
            <param name="ET_PE" value="1E-10" />
            <param name="MER_PE" value="2" />
            <param name="MIT_PE" value="5" />
            <param name="FDIS" value="3" />
            <param name="enablf" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="794377752" x="486" y="414" w="793" h="88" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Cable_Coax" id="1486030112" x="342" y="702" w="308" h="493" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="122537817">
            <param name="CABNUM" value="1" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.025125 [m]" />
            <param name="RHOC" value="2.2e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="27.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="18.15e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.02 [m]" />
            <param name="T4" value="0.002" />
            <param name="T5" value="0.0031" />
            <param name="T6" value="0.0055" />
            <param name="T7" value="0.005" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
            <param name="Name" value="" />
            <param name="ShuntA" value="1.0e-11" />
            <param name="FLT" value="60.0" />
            <param name="LT1" value="0.0001" />
            <param name="LT2" value="0.0001" />
            <param name="LT3" value="0.0001" />
            <param name="LT4" value="0.0001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Cable_Coax" id="1199179094" x="756" y="684" w="308" h="493" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="122537817">
            <param name="CABNUM" value="2" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0.5 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.025125 [m]" />
            <param name="RHOC" value="2.2e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="27.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="18.15e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.02 [m]" />
            <param name="T4" value="0.002" />
            <param name="T5" value="0.0031" />
            <param name="T6" value="0.0055" />
            <param name="T7" value="0.005" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
            <param name="Name" value="" />
            <param name="ShuntA" value="1.0e-11" />
            <param name="FLT" value="60.0" />
            <param name="LT1" value="0.0001" />
            <param name="LT2" value="0.0001" />
            <param name="LT3" value="0.0001" />
            <param name="LT4" value="0.0001" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="Cable_AC" group="" url="" version="" build="" crc="75173607" instances="0" key="" view="false" date="1377282375" id="38305454">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Ground" id="1630962293" x="378" y="540" w="793" h="88" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="GPERM" value="1.0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GrRho" value="0" />
            <param name="EarthForm" value="0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_C1C2" url="" version="" build="" crc="40078712" instances="0" view="false" date="1381868774" id="420986856">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Red" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Red" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Red" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Red" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Red" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Red" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Red" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Red" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Red" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Red" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Red" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Red" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1527455877" x="468" y="252" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="404284359" x="198" y="252" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="923264280" name="DCS1_Released_20140630:ACcable" x="234" y="252" w="172" h="58" orient="0" defn="DCS1_Released_20140630:ACcable" recv="-1" send="-1" back="-1" layer="" disable="false" crc="121611071">
          <User classid="UserCmp" name="DCS1_Released_20140630:ACcable" id="923264280" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS1_Released_20140630:ACcable" link="923264280" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="C1C250km" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="50.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="144" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1186358979" name="" x="198" y="252" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1109188800" name="" x="468" y="252" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="990654711" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="R" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1182234471" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="S" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1992349898" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1581409696" x="39" y="-7" w="6" h="14">
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="start" value="450" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="901727884" x="5" y="-6" w="2" h="6">
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="830895782" x="42" y="-7">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1863999474" x="4" y="0" w="5" h="7">
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="start" value="270" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="620280074" x="42" y="7">
          <vertex x="0" y="0" />
          <vertex x="-35" y="0" />
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="87921770" x="-45" y="-7" w="4" h="14">
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1221085860" x="-43" y="-7">
          <vertex x="0" y="0" />
          <vertex x="35" y="0" />
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1105775280" x="-10" y="-7" w="5" h="7">
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="start" value="90" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="71811731" x="-8" y="0" w="2" h="6">
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="976179292" x="-43" y="7">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="974730916" x="1" y="18">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%NAME" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="986561887" x="-43" y="0">
          <vertex x="0" y="0" />
          <vertex x="-11" y="0" />
          <paramlist>
            <param name="color" value="Red" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="DCTL3" group="" url="" version="" build="" crc="118579206" instances="0" key="" view="false" date="1381868805" id="245357464">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Tower_2_Flat" id="1281021084" x="486" y="360" w="349" h="344" z="0" orient="0" link="-1" defn="master:Line_Tower_2_Flat" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="57317763">
            <param name="TName" value="DC12" />
            <param name="Y" value="30 [m]" />
            <param name="XC" value="10 [m]" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="SHSag" value="1" />
            <param name="Transp" value="1" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="chukar" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.023875 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="DCResC" value="0.0224 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="20 [m]" />
            <param name="NCondB" value="2" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value="0.45 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="3/8_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.00477 [m]" />
            <param name="DCResG" value="3.65 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="14 [m]" />
            <param name="YG" value="7 [m]" />
            <param name="XG" value="9 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NG1" value="3" />
            <param name="NG2" value="4" />
            <param name="RadiusS" value="0.003" />
            <param name="num_out_strnd" value="8" />
            <param name="XB11" value="-0.1" />
            <param name="YB11" value="-0.1" />
            <param name="XB12" value="-0.1" />
            <param name="YB12" value="-0.1" />
            <param name="XB13" value="-0.1" />
            <param name="YB13" value="-0.1" />
            <param name="XB14" value="-0.1" />
            <param name="YB14" value="-0.1" />
            <param name="XB15" value="-0.1" />
            <param name="YB15" value="-0.1" />
            <param name="num_tot_strnd" value="19" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="1622249477" x="450" y="540" w="793" h="88" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="500.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="1380922155" x="828" y="198" w="460" h="236" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="7117458">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-30" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
            <param name="ET_PE" value="1E-10" />
            <param name="MER_PE" value="2" />
            <param name="MIT_PE" value="5" />
            <param name="FDIS" value="3" />
            <param name="enablf" value="1" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="DCTL2" group="" url="" version="" build="" crc="93394680" instances="0" key="" view="false" date="1381868797" id="1076215062">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Tower_2_Flat" id="645636374" x="288" y="450" w="353" h="344" z="0" orient="0" link="-1" defn="master:Line_Tower_2_Flat" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="57317763">
            <param name="TName" value="DC12" />
            <param name="Y" value="30 [m]" />
            <param name="XC" value="10 [m]" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="SHSag" value="1" />
            <param name="Transp" value="1" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="chukar" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.023875 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="DCResC" value="0.0224 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="20 [m]" />
            <param name="NCondB" value="2" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value="0.450 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="3/8_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.00477 [m]" />
            <param name="DCResG" value="3.65 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="14 [m]" />
            <param name="YG" value="7 [m]" />
            <param name="XG" value="9 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NG1" value="3" />
            <param name="NG2" value="4" />
            <param name="RadiusS" value="0.003" />
            <param name="num_out_strnd" value="8" />
            <param name="XB11" value="-0.1" />
            <param name="YB11" value="-0.1" />
            <param name="XB12" value="-0.1" />
            <param name="YB12" value="-0.1" />
            <param name="XB13" value="-0.1" />
            <param name="YB13" value="-0.1" />
            <param name="XB14" value="-0.1" />
            <param name="YB14" value="-0.1" />
            <param name="XB15" value="-0.1" />
            <param name="YB15" value="-0.1" />
            <param name="num_tot_strnd" value="19" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="945961665" x="414" y="630" w="793" h="88" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="500.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="1500514235" x="594" y="180" w="460" h="236" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="7117458">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-30" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
            <param name="ET_PE" value="1E-10" />
            <param name="MER_PE" value="2" />
            <param name="MIT_PE" value="5" />
            <param name="FDIS" value="3" />
            <param name="enablf" value="1" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLA1A0" group="" url="" version="" build="" crc="127453543" instances="0" key="" view="false" date="1393299717" id="911790938">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="1133093024" x="576" y="180" w="460" h="236" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="7117458">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
            <param name="ET_PE" value="1E-10" />
            <param name="MER_PE" value="2" />
            <param name="MIT_PE" value="5" />
            <param name="FDIS" value="3" />
            <param name="enablf" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="1980429194" x="396" y="576" w="793" h="88" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="GPERM" value="1.0" />
            <param name="GRRES" value="500.0 [ohm*m]" />
            <param name="GrRho" value="0" />
            <param name="EarthForm" value="0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Tower_3-Flat" id="1293731529" x="288" y="396" w="361" h="344" z="0" orient="0" defn="master:Line_Tower_3-Flat" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="67621108">
            <param name="X" value="0.0 [m]" />
            <param name="Y" value="30.0 [m]" />
            <param name="XC" value="5.0 [m]" />
            <param name="YG" value="7.0 [m]" />
            <param name="XG" value="14.0 [m]" />
            <param name="SHSag" value="1" />
            <param name="Transp" value="0" />
            <param name="ShuntG" value="1.0e-11 [mho/m]" />
            <param name="TName" value="3L1" />
            <param name="CName" value="chukar" />
            <param name="CDataType" value="1" />
            <param name="CLName" value="..\conductor.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.019125 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="19" />
            <param name="num_out_strnd" value="12" />
            <param name="RadiusS" value="0.003 [m]" />
            <param name="DCResC" value="0.038 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="20 [m]" />
            <param name="NCondB" value="3" />
            <param name="BundSym" value="0" />
            <param name="BSP" value="0.450 [m]" />
            <param name="SHBund" value="1" />
            <param name="NG" value="2" />
            <param name="GDataType" value="1" />
            <param name="GLName" value="..\conductor.clb" />
            <param name="GWSame" value="1" />
            <param name="ElimGW" value="1" />
            <param name="GName" value="3/8_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="RadiusG" value="0.00477 [m]" />
            <param name="DCResG" value="3.65 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="14 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="-0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="-0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="-0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="-0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="-0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NC3" value="3" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_A1A0" url="" version="" build="" crc="34076441" instances="0" view="false" date="0" id="703739976">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R1" x="54" y="-36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S1" x="-54" y="-36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="R2" x="54" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S2" x="-54" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="36" x2="-54" y2="36" stroke="Red" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="48" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="54" y1="-36" x2="-54" y2="-36" stroke="Red" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="-14" y1="-48" x2="26" y2="45" stroke="Gray" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1162783066" x="252" y="36" w="20" h="33" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="R1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="913926343" x="72" y="36" w="20" h="33" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="S1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="DCS1_Released_20140630:TLA1B1" x="108" y="36" w="120" h="76" orient="0" id="872252359" send="0" recv="0" back="0" defn="DCS1_Released_20140630:TLA1B1" layer="" disable="false" crc="90835283">
          <User classid="UserCmp" name="DCS1_Released_20140630:TLA1B1" id="872252359" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS1_Released_20140630:TLA1B1" link="872252359" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="TLA1B1_a" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="400" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="1" />
              <param name="CoupleName" value="A1B1" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="1" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1339530088" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="TLine" name="DCS1_Released_20140630:TLA1B1" x="108" y="90" w="120" h="76" orient="0" id="170928903" send="0" recv="0" back="0" defn="DCS1_Released_20140630:TLA1B1" layer="" disable="false" crc="2465700">
          <User classid="UserCmp" name="DCS1_Released_20140630:TLA1B1" id="170928903" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS1_Released_20140630:TLA1B1" link="170928903" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="TLA1B1_b" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="400" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="1" />
              <param name="CoupleName" value="A1B1" />
              <param name="CoupleOffset" value="50.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
