          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1525097165" name="" x="1026" y="2502" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1887690777" name="" x="1098" y="2502" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="791020654" x="1080" y="2394" w="112" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="If Edc &gt; Vdcmax" />
            <param name="AL2" value="then pass the error" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="1022121757" x="1062" y="2646" w="80" h="59" z="1150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="0" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="685607769" x="1062" y="2682" w="112" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="If Edc &lt; Vdcmin" />
            <param name="AL2" value="then pass the error" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1872054291" x="1098" y="2592" w="80" h="56" z="1490" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="583604632" name="" x="1008" y="2592" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="532140927" name="" x="1026" y="2646" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="206262099" name="" x="1098" y="2646" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="614465388" x="1134" y="2520" w="61" h="83" z="1680" orient="6" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="0" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="649278066" name="" x="1134" y="2484" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1412339543" name="" x="1134" y="2556" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1802295673" x="1278" y="2520" w="80" h="36" z="1690" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="263264902" x="1980" y="2430" w="80" h="60" z="1850" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1707391894" x="2160" y="3366" w="80" h="60" z="1920" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1167224265" name="" x="2142" y="3402" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1028981849" x="2106" y="3294" w="150" h="38" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Reactive Power Q control" />
            <param name="AL2" value="with Q-to-Iqref conversion" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="853725168" name="" x="1980" y="3366" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:polar_rec" id="1515660504" x="1494" y="522" w="97" h="73" z="1630" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="626038084" x="1782" y="504" w="72" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VAC1magpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="755564649" name="" x="1530" y="504" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="581671491" x="1926" y="2502" w="80" h="59" z="1770" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="100000" />
            <param name="LL" value="0.01" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1315303513" name="" x="1890" y="2502" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1134515469" x="2106" y="3402" w="80" h="59" z="1790" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="100000" />
            <param name="LL" value="0.01" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="810244470" name="" x="2034" y="3402" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="44120931" x="1710" y="2826" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VdcErr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="222457724" x="1260" y="2430" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VdcErr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1995640657" name="" x="1260" y="2430" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1893204634" x="1620" y="2466" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="561597500" name="" x="1836" y="2394" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1993041887" x="1584" y="3330" w="76" h="22" z="770" orient="0" defn="master:consti" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="596829492" x="1836" y="2862" w="76" h="22" z="760" orient="0" defn="master:consti" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1848485408" x="1674" y="2466" w="76" h="22" z="600" orient="0" defn="master:consti" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="219318757" x="1836" y="3366" w="80" h="61" z="1900" orient="0" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2082546905" x="1872" y="3312" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1926" y="3312" w="28" h="28" orient="0" id="2003566392" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1872" y="3366" w="46" h="10" orient="0" id="1542772660" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1926" y="3402" w="28" h="10" orient="0" id="1472245557" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1872" y="3312" w="28" h="10" orient="0" id="695817399" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="1450513209" x="1890" y="3312" w="44" h="25" z="780" orient="0" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="960071164" x="1890" y="3402" w="76" h="22" z="800" orient="0" defn="master:consti" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="548849928" x="2394" y="3582" w="30" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="idref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="2018647494" x="2448" y="3582" w="80" h="36" z="2110" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="68235301" name="" x="2394" y="3582" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1051677625" x="2394" y="3546" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="1498548907" x="2448" y="3546" w="80" h="36" z="830" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1635949340" name="" x="2394" y="3546" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1167385350" x="2520" y="3582" w="80" h="61" z="2120" orient="0" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1755819836" name="" x="2484" y="3546" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1348844251" x="2718" y="3618" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IqrefMax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sqrt" id="1350806030" x="2592" y="3582" w="80" h="36" z="2130" orient="0" defn="master:sqrt" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1963102020" name="" x="2700" y="3618" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="104908954" x="2844" y="3618" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IqrefMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1949079627" x="2772" y="3618" w="80" h="36" z="2150" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="507918985" x="198" y="2682" w="106" h="25" z="630" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="2110129084" x="2664" y="3618" w="82" h="90" z="2140" orient="0" link="-1" defn="master:select" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1280682074" name="" x="2808" y="3618" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="517911343" x="2664" y="3654" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="512100304" x="2610" y="3618" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="944350087" name="" x="2610" y="3618" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="271743117" x="2394" y="3438" w="30" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="iqref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="1230873743" x="2448" y="3438" w="80" h="36" z="2040" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1331035535" name="" x="2394" y="3438" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2131305901" x="2394" y="3402" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="2071559093" x="2448" y="3402" w="80" h="36" z="810" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1946352176" name="" x="2394" y="3402" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="150080293" x="2520" y="3438" w="80" h="61" z="2050" orient="0" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="240193049" name="" x="2484" y="3402" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1293075129" x="2718" y="3474" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IdrefMax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sqrt" id="1764581310" x="2592" y="3438" w="80" h="36" z="2060" orient="0" defn="master:sqrt" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="674043976" name="" x="2700" y="3474" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1072400844" x="2844" y="3474" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IdrefMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1359017205" x="2772" y="3474" w="80" h="36" z="2100" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1859904200" x="2664" y="3474" w="82" h="90" z="2070" orient="0" link="-1" defn="master:select" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1263920902" name="" x="2808" y="3474" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1830804594" x="2664" y="3510" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1065530296" x="2610" y="3474" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="444433284" name="" x="2610" y="3474" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1918587950" x="2250" y="3366" w="80" h="59" z="2000" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="IqrefMax" />
            <param name="LL" value="IqrefMin" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1376242756" name="" x="2196" y="3366" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="347257803" x="2466" y="3276" w="252" h="72" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="8454143" />
            <param name="bg_color" value="12615680" />
            <param name="arrows" value="22" />
            <param name="fg_color_adv" value="#FFFFFF80" />
            <param name="bg_color_adv" value="#FF0080C0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Current limiter, with a choice of priority 
to d or q current references ]]></Sticky>
        <Line classid="Divider" name="" x="2358" y="3240" w="612" h="0" orient="0" id="358311638">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <Line classid="Divider" name="" x="2358" y="3240" w="0" h="468" orient="0" id="2142704974">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <User classid="UserCmp" defn="master:hardlimit" id="1576413028" x="2052" y="2430" w="80" h="59" z="2010" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="IdrefMax" />
            <param name="LL" value="IdrefMin" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="591731866" name="" x="1674" y="3366" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1378570794" x="2394" y="1800" w="80" h="36" z="1060" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="2592" y="1656" w="108" h="36" colors="10526880, 15792890" id="2127690004" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="64" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Transformer leakage reactace

]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="2610" y="1800" w="46" h="10" orient="0" id="260495592" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="218917637" x="2556" y="1728" w="18" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Xt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2556" y="1728" w="28" h="46" orient="0" id="1033205512" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="250010153" x="2574" y="1800" w="80" h="61" z="1650" orient="0" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="324225404" name="" x="1836" y="2430" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1213998393" x="1476" y="2430" w="61" h="83" z="1660" orient="0" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="0" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1547064939" name="" x="1404" y="2376" w="82" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1365359798" x="1854" y="2502" w="72" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VAC1magpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="952927609" x="2034" y="3402" w="72" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VAC1magpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2107441849" x="414" y="864" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbase1_pk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="136002139" x="1134" y="180" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1Bpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1860053442" x="1134" y="144" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1Apu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="954" y="180" w="28" h="10" orient="0" id="1566473695" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="162" w="28" h="10" orient="0" id="541587576" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="144" w="28" h="10" orient="0" id="1338004574" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:abc2AB" id="1054441378" x="1026" y="162" w="116" h="65" z="1540" orient="0" defn="VSC_MMC_Lib:abc2AB" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="51269154">
            <param name="choice" value="2" />
            <param name="Type" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1177488434" name="" x="1134" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="923776556" x="1224" y="3438" w="108" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="255" />
            <param name="arrows" value="1" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFF0000" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[]]></Sticky>
        <User classid="UserCmp" defn="master:complex" id="1945616870" x="1710" y="90" w="152" h="62" z="1810" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt3" />
            <param name="Fo" value="Freq_Filt3" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1673571342" x="1134" y="306" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1Bpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1964164600" x="1134" y="270" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1Apu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:abc2AB" id="481823079" x="1026" y="288" w="116" h="65" z="1600" orient="0" defn="VSC_MMC_Lib:abc2AB" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="51269154">
            <param name="choice" value="2" />
            <param name="Type" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1973596721" name="" x="1134" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1200335403" name="" x="954" y="270" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1301642124" name="" x="954" y="288" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="935559548" name="" x="954" y="306" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="276184035" x="1458" y="90" w="80" h="56" z="1720" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="164798074" x="1386" y="90" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1Apu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1354796414" x="1458" y="126" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1Apu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1457187814" name="" x="1386" y="90" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1932319031" x="1458" y="180" w="80" h="56" z="1730" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="35142058" name="" x="1386" y="180" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="438411996" x="1458" y="216" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1Bpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="805081696" x="1386" y="180" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1Bpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1268517314" x="1584" y="90" w="80" h="64" z="1800" orient="0" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1847705927" name="" x="1494" y="90" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="937555482" name="" x="1494" y="180" w="100" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="221447119" name="" x="1620" y="90" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1005990409" name="" x="1782" y="90" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1904285592" x="1584" y="306" w="80" h="64" z="1740" orient="0" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="273869797" name="" x="1620" y="306" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="159973128" name="" x="1782" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1842393261" x="1818" y="90" w="26" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1520647443" x="1818" y="306" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1765690930" x="252" y="432" w="28" h="26" z="60" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="13" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1440269403" x="252" y="504" w="28" h="26" z="70" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="14" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="41361425" x="954" y="306" w="22" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1631697282" x="954" y="288" w="24" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1101748923" x="954" y="270" w="22" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="2075055292" x="1458" y="306" w="80" h="56" z="1610" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1787698870" x="1386" y="306" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1Apu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1338745498" x="1458" y="432" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1Apu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="938986934" name="" x="1386" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="352440369" x="1458" y="396" w="80" h="56" z="1620" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="768319719" name="" x="1386" y="396" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="944240562" x="1458" y="342" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1Bpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="430868471" x="1386" y="396" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1Bpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="831616289" name="" x="1494" y="306" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1570836416" name="" x="1494" y="396" w="100" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1023750066" name="" x="1962" y="2502" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="263772467" x="198" y="2232" w="99" h="25" z="380" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Qmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1459959873" x="198" y="2214" w="96" h="25" z="360" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Qmin_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1579463806" x="198" y="2196" w="97" h="25" z="350" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1749830433" x="198" y="2178" w="94" h="25" z="330" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pmin_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="427093897" x="666" y="432" w="22" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I2c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1650951221" x="666" y="414" w="24" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I2b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1374467887" x="666" y="396" w="22" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I2a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="170431758" x="666" y="360" w="26" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V2c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1404023893" x="666" y="342" w="28" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V2b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="797083270" x="666" y="324" w="26" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V2a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="116956642" x="252" y="432" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="295348576" x="252" y="504" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1273174010" x="954" y="180" w="26" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="90394945" x="954" y="162" w="28" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="877700076" x="954" y="144" w="26" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="179495288" x="972" y="1080" w="26" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="265468114" x="972" y="1062" w="28" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1518233914" x="972" y="1044" w="26" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="869503403" x="972" y="936" w="26" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="322003075" x="972" y="900" w="28" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1772565066" x="972" y="864" w="26" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS1_Released_20140630:PU3_conversion" id="1076049450" x="360" y="162" w="116" h="45" z="1290" orient="0" defn="DCS1_Released_20140630:PU3_conversion" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="14018578">
            <param name="Name" value="" />
            <param name="DenomName" value="Vbase1 pkxx" />
            <param name="Denom" value="Vbase1_pk" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1993726770" name="" x="414" y="162" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS1_Released_20140630:PU3_conversion" id="298799761" x="360" y="234" w="116" h="45" z="1550" orient="0" defn="DCS1_Released_20140630:PU3_conversion" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="14018578">
            <param name="Name" value="" />
            <param name="DenomName" value="Ibase1 pk" />
            <param name="Denom" value="Ibase1_pk" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="219896062" name="" x="630" y="252" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1452830815" name="" x="630" y="270" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1460427737" name="" x="630" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS1_Released_20140630:PU3_conversion" id="1447767290" x="360" y="306" w="116" h="45" z="1340" orient="0" defn="DCS1_Released_20140630:PU3_conversion" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="14018578">
            <param name="Name" value="" />
            <param name="DenomName" value="Vbase2 pk" />
            <param name="Denom" value="Vbase2_pk" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS1_Released_20140630:PU3_conversion" id="1649450209" x="360" y="378" w="116" h="45" z="1350" orient="0" defn="DCS1_Released_20140630:PU3_conversion" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="14018578">
            <param name="Name" value="" />
            <param name="DenomName" value="Ibase2 pk" />
            <param name="Denom" value="Ibase2_pk" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1207464262" name="" x="630" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="247997664" name="" x="630" y="342" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="210435939" name="" x="630" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="82318274" name="" x="630" y="396" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="293915990" name="" x="630" y="414" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2021502178" name="" x="630" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="842008458" name="" x="342" y="864" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="220555580" x="468" y="1008" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vtr_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="552745213" x="234" y="1026" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="856686621" x="468" y="972" w="80" h="60" z="1410" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2052710415" name="" x="504" y="972" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="234626619" x="558" y="972" w="62" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ibase1_pk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="692116803" x="252" y="1188" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1824250033" x="306" y="1188" w="80" h="36" z="1040" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="1188" w="28" h="10" orient="0" id="208655394" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="270" y="1206" w="90" h="36" colors="0, 15792890" id="415787116" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[sqrt(2)/sqrt(3)
]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="923940026" x="414" y="1188" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbase2_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="959981156" name="" x="342" y="1188" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1312451858" x="468" y="1116" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="2115592558" x="468" y="1080" w="80" h="60" z="1030" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1690688801" name="" x="504" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="756467688" x="558" y="1080" w="62" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ibase2_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1365247705" name="" x="432" y="1080" w="46" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-108" />
          <vertex x="0" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="836488705" x="306" y="1026" w="80" h="36" z="1020" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="270" y="1044" w="90" h="36" colors="0, 15792890" id="318030341" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[sqrt(2)/sqrt(3)
]]></Sticky>
        <Wire classid="WireOrthogonal" id="252403389" name="" x="234" y="1026" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="176504943" name="" x="342" y="1026" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2097100479" name="" x="1080" y="180" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1365281593" name="" x="1080" y="306" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1622659097" name="" x="1242" y="1836" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1066223212" name="" x="1242" y="2088" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1660948223" x="342" y="468" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vtr_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1253517655" x="342" y="432" w="80" h="60" z="920" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="674242933" name="" x="378" y="432" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="746333615" x="1134" y="3402" w="60" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms1_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1885833088" name="" x="1548" y="4086" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="459736215" x="342" y="540" w="52" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VdcBase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1419712351" x="342" y="504" w="80" h="60" z="930" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="242416001" name="" x="378" y="504" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="201828406" x="288" y="504" w="26" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1839973455" x="288" y="432" w="40" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1324961900" name="" x="1728" y="4266" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="636044248" x="234" y="594" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2133209579" x="486" y="684" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1885680205" x="234" y="612" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PrefRate" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="379043540" x="486" y="702" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PrefRate_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1376374767" x="234" y="630" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="182235862" x="486" y="720" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS1_Released_20140630:PU3_conversion" id="1839363679" x="360" y="666" w="116" h="45" z="960" orient="0" defn="DCS1_Released_20140630:PU3_conversion" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="14018578">
            <param name="Name" value="" />
            <param name="DenomName" value="Ibase2 pk" />
            <param name="Denom" value="Sbase" />
            <param name="Dim" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="205663022" x="360" y="810" w="52" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VdcBase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="539933086" x="360" y="774" w="80" h="60" z="1000" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1257685267" name="" x="288" y="774" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1392643573" name="" x="396" y="774" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1643656676" x="288" y="774" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdcref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1942473983" x="450" y="774" w="62" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdcref_pu" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="2099054985" x="144" y="1494" w="108" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 15world" />
          </paramlist><![CDATA[General]]></Sticky>
        <Wire classid="WireOrthogonal" id="1040209754" name="" x="1728" y="3330" w="28" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="-18" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="708444224" name="" x="594" y="504" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="64096255" name="" x="252" y="144" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="599503603" x="270" y="234" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="2051151381" x="270" y="234" w="40" h="26" z="30" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="4" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1772689637" name="" x="252" y="216" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1275916744" x="270" y="306" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1488070015" x="270" y="306" w="40" h="26" z="40" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="7" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="677697197" name="" x="252" y="288" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1097541353" x="270" y="378" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="682786098" x="270" y="378" w="54" h="26" z="50" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="10" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="570976180" name="" x="252" y="360" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="361901550" x="522" y="162" w="152" h="62" z="1300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt1" />
            <param name="Fo" value="Freq_Filt1" />
            <param name="Type" value="1" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1486724457" x="630" y="180" w="28" h="26" z="1310" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="579207197" x="630" y="198" w="28" h="26" z="1320" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="113290219" x="630" y="216" w="28" h="26" z="1330" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="161929115" name="" x="594" y="162" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="606649277" name="" x="630" y="180" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="984202173" name="" x="630" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1666518684" name="" x="630" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="435770380" name="" x="414" y="234" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="577972190" x="630" y="252" w="28" h="26" z="1570" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="193958583" x="630" y="270" w="28" h="26" z="1580" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1554993701" x="630" y="288" w="28" h="26" z="1590" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1312802628" name="" x="594" y="234" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2144231660" name="" x="414" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="284201102" x="630" y="324" w="28" h="26" z="2610" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1471457443" x="630" y="342" w="28" h="26" z="2600" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1037763956" x="630" y="360" w="28" h="26" z="2590" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1337325997" name="" x="594" y="306" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="455244060" name="" x="414" y="378" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1429069523" x="630" y="396" w="28" h="26" z="1370" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1084775982" x="630" y="414" w="28" h="26" z="1380" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1604093314" x="630" y="432" w="28" h="26" z="1390" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1105107339" name="" x="594" y="378" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1386564102" x="306" y="666" w="27" h="80" z="950" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="Name" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1813901503" x="450" y="684" w="28" h="26" z="970" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="139061147" x="450" y="702" w="28" h="26" z="980" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="417692600" x="450" y="720" w="28" h="26" z="990" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1349190038" name="" x="414" y="666" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1136071501" name="" x="450" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1345655498" name="" x="450" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2045180886" name="" x="450" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1196267919" name="" x="234" y="594" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="438032740" name="" x="234" y="612" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1636952067" name="" x="234" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="974819990" x="1404" y="540" w="42" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1Bpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2064443691" x="1404" y="504" w="42" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1Apu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="885527992" name="" x="1404" y="504" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="131446083" name="" x="1458" y="540" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1377323159" name="" x="1728" y="504" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="933522466" x="1116" y="1296" w="14" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="iq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1982967147" x="1116" y="1278" w="14" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="id" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="1992388376" x="1044" y="1296" w="80" h="60" z="1970" orient="0" link="-1" defn="master:abcdq0" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="theta" />
            <param name="Name" value="" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="539745389" x="972" y="1314" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1816306452" x="972" y="1296" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2034373624" x="972" y="1278" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1285021230" x="972" y="1278" w="22" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I2a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="852950812" x="972" y="1296" w="24" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I2b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1966002034" x="972" y="1314" w="22" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I2c" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="828" y="1278" w="108" h="36" colors="10526880, 15792890" id="1635402435" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="8" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[AC side valve currents
]]></Sticky>
        <Sticky classid="Sticky" x="990" y="1206" w="108" h="36" colors="10526880, 15792890" id="1517349854" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Theta: Secondary
Voltage angle]]></Sticky>
        <Wire classid="WireOrthogonal" id="1108058678" name="" x="1080" y="1278" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="21315377" name="" x="1080" y="1296" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="680045479" x="1206" y="1296" w="41" h="40" z="2550" orient="0" defn="master:pgb" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="iq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="2110529264" x="1476" y="1908" w="80" h="38" z="1430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="Tc_Filt4" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="556178257" name="" x="1404" y="1908" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1323507737" name="" x="1512" y="1908" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1114469211" name="" x="1422" y="2142" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="96317393" name="" x="1512" y="2142" w="28" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-54" />
        </Wire>
        <Sticky classid="Sticky" x="126" y="2718" w="126" h="252" colors="10526880, 15792890" id="102778976" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Signal filters]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1400561645" x="198" y="2754" w="100" h="25" z="650" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Freq_Filt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="219960750" x="198" y="2772" w="101" h="25" z="660" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Dmp_Filt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1614151764" x="198" y="2808" w="100" h="25" z="670" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Freq_Filt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1558265507" x="198" y="2826" w="101" h="25" z="680" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Dmp_Filt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1264783834" x="198" y="2862" w="100" h="25" z="690" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Freq_Filt3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1240314204" x="198" y="2880" w="101" h="25" z="700" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Dmp_Filt3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1973273863" x="198" y="2916" w="90" h="25" z="720" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Tc_Filt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2004964110" x="198" y="2934" w="90" h="25" z="730" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Tc_Filt5" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1625922017" x="522" y="234" w="152" h="62" z="1560" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt1" />
            <param name="Fo" value="Freq_Filt1" />
            <param name="Type" value="1" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="889557380" x="522" y="306" w="152" h="62" z="2420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt1" />
            <param name="Fo" value="Freq_Filt1" />
            <param name="Type" value="1" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="926557558" x="522" y="378" w="152" h="62" z="1360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt1" />
            <param name="Fo" value="Freq_Filt1" />
            <param name="Type" value="1" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1848745081" x="1710" y="306" w="152" h="62" z="1750" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt3" />
            <param name="Fo" value="Freq_Filt3" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1493095302" x="1656" y="504" w="152" h="62" z="1760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt3" />
            <param name="Fo" value="Freq_Filt3" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="873693914" x="1476" y="2142" w="80" h="38" z="1450" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="Tc_Filt4" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1826721803" x="522" y="504" w="152" h="62" z="940" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt1" />
            <param name="Fo" value="Freq_Filt1" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="900279581" x="1386" y="1800" w="87" h="81" z="2190" orient="0" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpd" />
            <param name="Ti" value="Tid" />
            <param name="MaxOut" value="vd1max" />
            <param name="MinOut" value="vd1min" />
            <param name="Kaw" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="1659988928" x="1386" y="2052" w="87" h="81" z="2180" orient="6" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpq" />
            <param name="Ti" value="Tiq" />
            <param name="MaxOut" value="vq1max" />
            <param name="MinOut" value="vq1min" />
            <param name="Kaw" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="51876248" x="1728" y="2430" w="87" h="81" z="1830" orient="0" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_P" />
            <param name="Ti" value="Ti_P" />
            <param name="MaxOut" value="Pmax_pu" />
            <param name="MinOut" value="Pmin_pu" />
            <param name="Kaw" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="1124264586" x="1908" y="2826" w="87" h="81" z="2080" orient="0" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_dc" />
            <param name="Ti" value="Ti_dc" />
            <param name="MaxOut" value="IdrefMax" />
            <param name="MinOut" value="IdrefMin" />
            <param name="Kaw" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="2098384280" x="1638" y="3366" w="87" h="81" z="1880" orient="6" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_AC" />
            <param name="Ti" value="Ti_AC" />
            <param name="MaxOut" value="Qmax_pu" />
            <param name="MinOut" value="Qmin_pu" />
            <param name="Kaw" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="644647205" x="1944" y="3366" w="87" h="81" z="1910" orient="0" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Q" />
            <param name="Ti" value="Ti_Q" />
            <param name="MaxOut" value="Qmax_pu" />
            <param name="MinOut" value="Qmin_pu" />
            <param name="Kaw" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="1735617043" x="1836" y="4122" w="87" h="81" z="1270" orient="6" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_AC" />
            <param name="Ti" value="Ti_AC" />
            <param name="MaxOut" value="0.5" />
            <param name="MinOut" value="-0.5" />
            <param name="Kaw" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1509889744" name="frame" x="3978" y="2826" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1509889744" name="">
            <param name="xmin" value="0.93" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2135040866" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="2135040866" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <Curve classid="Curve" name="Ref_1" link="714738090" color="0" bold="0" show="-1" mode="0" id="322521891" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:select" id="1219109401" x="1404" y="2466" w="82" h="90" z="1480" orient="0" link="-1" defn="master:select" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="3" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1006564491" name="" x="1350" y="2430" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="916944374" name="" x="1440" y="2466" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="767599878" x="1332" y="2466" w="76" h="22" z="570" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="522038039" x="1404" y="2502" w="46" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="158900214" x="2178" y="2718" w="59" h="80" z="710" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="0.1" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1479797270" name="" x="2178" y="2772" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1923307718" x="1728" y="2556" w="82" h="90" z="1710" orient="0" link="-1" defn="master:select" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="908123915" name="" x="1764" y="2556" w="46" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="261769471" name="" x="1386" y="2520" w="316" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="766028469" x="1656" y="2556" w="76" h="22" z="640" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="992908208" x="1728" y="2592" w="46" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="VSC_MMC_Lib" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1114323028" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="Vref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="4" />
          </paramlist>
        </Port>
        <Port id="733810889" classid="Port" x="0" y="54">
          <paramlist>
            <param name="name" value="Signals" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="14" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="403063641" x="-45" y="-39" w="84" h="78">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="3" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="112209706" x="-2" y="29">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="'VSCControl1'" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="506414814" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2009749287" x="50" y="-7">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="684366908" x="0" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1214060289" x="-5" y="44">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1632855770" x="5" y="44">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1362603585" x="-27" y="51">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Signals" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1448631323" x="-3" y="-13">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VSC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="87002170" x="-2" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Controls" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSCConverter" url="" version="" build="" crc="40684394" instances="779" view="false" date="1770365721" id="1278957709">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="550" h="700" splitter="80">
        <category name="General" visible="true">
          <cond />
          <parameter desc="Converter Name" name="Name" group="General" type="Text" helpmode="Append">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Active power set point (Pref, MW)" name="Pref" group="Set Points" unit="MW" min="-1e38" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Active power increase/decrease rates [MW/s]" name="PrefRate" group="Set Points" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[10000]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Reacitve power set point (Qref, Mvar)" name="Qref" group="Set Points" unit="Mvar" min="-1e38" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC voltage set point (Vacref, p.u)" name="Vacref" group="Set Points" unit="p.u." min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vdc set point (Vdcref, kV)" name="Vdcref" group="Set Points" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Active power mode (dmode)" name="dmode" group="General" type="Choice" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <choice><![CDATA[0 = [0]  Vdc control]]></choice>
            <choice><![CDATA[1 = [1]  P control]]></choice>
            <choice><![CDATA[2 = [2] Islanded]]></choice>
            <choice><![CDATA[3 = [3] PV droop control]]></choice>
          </parameter>
          <parameter desc="Reactive power mode (qmode)" name="qmode" group="General" type="Choice" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <choice xsi:nil="true" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"><![CDATA[0 = [0]  Vac control]]></choice>
            <choice xsi:nil="true" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"><![CDATA[1 = [1]  Q control]]></choice>
          </parameter>
          <parameter desc="Norminal frequency (Freq)" name="Freq" group="General" unit="Hz" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60.0 [Hz]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Rated Power (Sbase)" name="Sbase" group="General" unit="MVA" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Norminal voltage at the grid side (Vtr_1, L-L, RMS)" name="Vtr_1" group="Transformer" unit="kV" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[230 [kV]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Norminal voltage at the VSC side (Vtr_2, L-L, RMS)" name="Vtr_2" group="Transformer" unit="kV" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[230 [kV]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Transformer leakage reactance (Xt)" name="Xt" group="Transformer" unit="pu" min="0.001" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Rated DC voltage (VdcBase)" name="VdcBase" group="General" unit="kV" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[640.0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="No load losses" name="NLL" group="Transformer" unit="pu" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.005]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Load losses" name="CuL" group="Transformer" unit="pu" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.005]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Magnetizing current [%]" name="Im" group="Transformer" unit="%" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0 [%]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Converter De-block (1:De-deblock 0:Block)" name="Dblk" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Maximum DC voltage [pu]" name="Vdcmax" group="Vdc deadband control" unit="pu" min="1e-20" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.1]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Minimum DC voltage [pu]" name="Vdcmin" group="Vdc deadband control" unit="pu" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdcmin]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Inductance" name="Lstar" group="Star point reactor" unit="H" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5000 [H]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Resistance" name="Rstar" group="Star point reactor" unit="ohm" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5000 [ohm]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
        <category name="Reactor parameters" visible="true">
          <cond />
          <parameter desc="Converter arm reactor (Larm, H)" name="Larm" group="VSC reactor" unit="H" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [mH]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
        <category name="Regulator parameters (PI controls settings)" visible="true">
          <cond />
          <parameter desc="Kpd" name="Kpd" group="Voltage D axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Tid" name="Tid" group="Voltage D axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Kpq" name="Kpq" group="Voltage Q axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Tiq" name="Tiq" group="Voltage Q axis control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Kp_dc" name="Kp_dc" group="DC Voltage Vdc control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Ti_dc" name="Ti_dc" group="DC Voltage Vdc control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Kp_ac" name="Kp_ac" group="AC Voltage Vac control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Ti_ac" name="Ti_ac" group="AC Voltage Vac control" unit="s" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vd1min" name="Vd1min" group="Voltage D axis control" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.0 [pu]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Vq1min" name="Vq1min" group="Voltage Q axis control" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.0 [pu]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Third harmonic component coefficient [pu]" name="h3Mag" group="1. General" unit="pu" min="0" max="1" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Maximum current [pu]" name="Imax" group="1. General" unit="pu" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Kp_P" name="Kp_P" group="Real power P control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Ti_P" name="Ti_P" group="Real power P control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Kp_Q" name="Kp_Q" group="Reactive power Q control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Ti_Q" name="Ti_Q" group="Reactive power Q control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="DC voltage droop" name="DrpDC" group="2. Droop controls" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="AC voltage droop" name="DrpAC" group="2. Droop controls" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Current limit priority (1: Id; 0: Iq)" name="ILimPriority" group="1. General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Frequency droop (Island mode)" name="DrpF" group="2. Droop controls" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Vdc limiter gain" name="KVdcLim" group="Vdc limiter control" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Minimum P [pu]" name="Pmin_pu" group="Real power P control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.0 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum P [pu]" name="Pmax_pu" group="Real power P control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum Q  [pu]" name="Qmin_pu" group="Reactive power Q control" unit="pu" min="-1e308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-0.5 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum Q  [pu]" name="Qmax_pu" group="Reactive power Q control" unit="pu" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vd1max" name="Vd1max" group="Voltage D axis control" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0 [pu]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Vq1max" name="Vq1max" group="Voltage Q axis control" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0 [pu]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
        <category name="AC Breaker parameters" visible="true">
          <cond />
          <parameter desc="AC breaker Closing time" name="ACBrk_ClT" group="AC Breaker" unit="s" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100 [us]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC breaker Opening time" name="ACBrk_OpT" group="AC Breaker" unit="s" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [us]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC Breaker control signal (0:Closed 1:Open)" name="ACBrkCtrlIn" group="General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="AC Breaker pre-insertion resistance" name="preRIn" group="" unit="ohm" min="1e-10" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100 [ohm]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Use breaker pre-insertion resistance?" name="PreRLogic" group="" type="Choice" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter desc="Time to opening of insertion resistance braker after closing of main breaker" name="TAuxOpenIn" group="" unit="s" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC Voltage Limit" name="Vac_lim" group="General" unit="pu" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1 [pu]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
        <category name="Measurement filters" visible="true">
          <cond />
          <parameter desc="Frequency" name="Freq_Filt1" group="Filter 1: Low pass 2nd Ord. (Vac, Iac, Vdc)" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.0 [kHz]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Time constat" name="Tc_Filt5" group="Filter 5: High pass 1st Ord. (Iq)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Frequency" name="Freq_Filt3" group="Filter 3: Low pass 2nd Ord. (P, Q, V1ac)" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[140 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Frequency" name="Freq_Filt2" group="Filter 2: Low pass 2nd Ord. (V1ac)" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[16 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Damping ratio" name="Dmp_Filt3" group="Filter 3: Low pass 2nd Ord. (P, Q, V1ac)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.7]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time constat" name="Tc_Filt4" group="Filter 4: Low pass 1st Ord. (Vd, Vq)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Damping ratio" name="Dmp_Filt2" group="Filter 2: Low pass 2nd Ord. (V1ac)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.7]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Damping ratio" name="Dmp_Filt1" group="Filter 1: Low pass 2nd Ord. (Vac, Iac, Vdc)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.7]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="Output" x="54" y="-18" dim="5" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="ACvalv" x="54" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="ACsys" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Edc" x="-18" y="90" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="msurment" x="18" y="90" dim="8" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="ACFltMode" x="-72" y="54" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="29" y1="-18" x2="54" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <rect x="-42" y="-48" width="77" height="114" stroke="Silver" stroke-dasharray="none" stroke-width="0.4" fill-style="Solid" fill-fg="Gray" fill-bg="Transparent" />
        <cond><![CDATA[dmode==3]]></cond>
        <rect x="-38" y="-54" width="77" height="114" stroke="Silver" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Maroon" fill-bg="Transparent" />
        <rect x="-31" y="37" width="64" height="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="White" fill-bg="Transparent" />
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="36" x2="39" y2="36" stroke="Black" stroke-width="0.6" stroke-dasharray="none" />
        <cond><![CDATA[dmode==1]]></cond>
        <rect x="-38" y="-53" width="77" height="114" stroke="Silver" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Black" fill-bg="Transparent" />
        <cond><![CDATA[dmode==0]]></cond>
        <rect x="-36" y="-53" width="75" height="114" stroke="Lime" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Teal" fill-bg="Transparent" />
        <cond><![CDATA[true]]></cond>
        <line x1="-54" y1="0" x2="-37" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" />
        <text x="-28" y="-59" stroke="black" fill="black" font-size="Small" text-anchor="Start">%NAME</text>
        <cond><![CDATA[dmode==1]]></cond>
        <text x="-37" y="21" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[P control]]></text>
        <cond><![CDATA[dmode==0]]></cond>
        <rect x="-34" y="40" width="65" height="16" stroke="Yellow" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Yellow" fill-bg="Transparent" />
        <text x="-2" y="51" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vdc control]]></text>
        <cond><![CDATA[dmode==1]]></cond>
        <rect x="-36" y="41" width="56" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="White" fill-bg="Transparent" />
        <text x="-9" y="52" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[P Control]]></text>
        <cond><![CDATA[dmode==2]]></cond>
        <rect x="-36" y="-52" width="76" height="114" stroke="Maroon" stroke-dasharray="none" stroke-width="0.8" fill-style="Solid" fill-fg="Red" fill-bg="Transparent" />
        <cond><![CDATA[dmode==1]]></cond>
        <rect x="-34" y="-49" width="67" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="White" fill-bg="Transparent" />
        <cond><![CDATA[(qmode==0)]]></cond>
        <text x="-32" y="-39" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vac control]]></text>
        <cond><![CDATA[dmode==2]]></cond>
        <rect x="-34" y="-50" width="63" height="15" stroke="White" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Yellow" fill-bg="Transparent" />
        <text x="-1" y="-40" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Islanded]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="50" y="-26" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Ref</text>
        <line x1="48" y1="-13" x2="53" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="48" y1="-23" x2="53" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <cond><![CDATA[dmode==0]]></cond>
        <line x1="-3" y1="17" x2="-3" y2="10" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="7" x2="-3" y2="0" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-7" y1="7" x2="1" y2="7" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M0.759 10.316 A4 2 0 0 0 -6.864 10.482" arc="-7,9,1,14,20,145" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M14.000 0.000 A3 4 0 1 0 8.000 0.000" arc="8,-4,15,4,0,180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-8" y1="0" x2="1" y2="0" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M7.000 0.000 A3 3 0 1 0 1.000 0.000" arc="1,-4,8,3,0,180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-35" y1="0" x2="-26" y2="0" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="-14" cy="0" rx="6" ry="5" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="-20" cy="0" rx="6" ry="5" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="14" y1="0" x2="38" y2="0" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[dmode==2]]></cond>
        <line x1="14" y1="0" x2="40" y2="0" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-4" y1="17" x2="-4" y2="10" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-4" y1="7" x2="-4" y2="0" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-8" y1="7" x2="0" y2="7" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-0.241 11.316 A4 2 0 0 0 -7.864 11.482" arc="-8,10,0,14,20,145" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M13.000 0.000 A3 4 0 1 0 7.000 0.000" arc="7,-4,14,4,0,180" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-9" y1="0" x2="0" y2="0" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M6.000 0.000 A3 4 0 1 0 0.000 0.000" arc="0,-4,7,4,0,180" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-36" y1="0" x2="-27" y2="0" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="-15" cy="1" rx="6" ry="5" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="-21" cy="1" rx="6" ry="5" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <cond><![CDATA[dmode==1]]></cond>
        <ellipse cx="-22" cy="1" rx="6" ry="5" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="-16" cy="1" rx="6" ry="5" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-37" y1="0" x2="-28" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M5.000 0.000 A3 4 0 1 0 -1.000 0.000" arc="-1,-4,6,4,0,180" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-10" y1="0" x2="-1" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M12.000 0.000 A3 4 0 1 0 6.000 0.000" arc="6,-4,13,4,0,180" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-1.241 11.316 A4 2 0 0 0 -8.864 11.482" arc="-9,10,-1,14,20,145" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-9" y1="7" x2="-1" y2="7" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-5" y1="7" x2="-5" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-5" y1="17" x2="-5" y2="10" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="13" y1="0" x2="39" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="-23" y1="71" x2="-18" y2="66" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-13" y1="71" x2="-18" y2="66" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-18" y1="66" x2="-18" y2="90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-32" y="80" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Edc</text>
        <cond><![CDATA[dmode==3]]></cond>
        <text x="1" y="49" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[PV Control]]></text>
        <ellipse cx="-23" cy="1" rx="6" ry="5" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="-17" cy="1" rx="6" ry="5" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-38" y1="0" x2="-29" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M4.000 0.000 A3 4 0 1 0 -2.000 0.000" arc="-2,-4,5,4,0,180" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-11" y1="0" x2="-2" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M11.000 0.000 A3 4 0 1 0 5.000 0.000" arc="5,-4,12,4,0,180" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-2.241 11.316 A4 2 0 0 0 -9.864 11.482" arc="-10,10,-2,14,20,145" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-10" y1="7" x2="-2" y2="7" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-6" y1="7" x2="-6" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-6" y1="17" x2="-6" y2="10" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="12" y1="0" x2="38" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <rect x="-31" y="-49" width="64" height="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="White" fill-bg="Transparent" />
        <cond><![CDATA[qmode==1]]></cond>
        <text x="-23" y="-38" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Q control]]></text>
        <cond><![CDATA[true]]></cond>
        <line x1="18" y1="61" x2="18" y2="90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-64" y="69" stroke="black" fill="black" font-size="Small" text-anchor="Middle">AC Flt</text>
        <line x1="-72" y1="54" x2="-42" y2="54" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-72" y1="54" x2="-65" y2="51" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-66" y1="57" x2="-72" y2="54" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
      </svg>
      <schematic size="A/A4" orientation="Portrait" grid="false" margins="true" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="5" scrollx="0" scrolly="0" classid="UserCanvas">
        <Sticky classid="Sticky" id="1320493555" x="540" y="648" w="162" h="54" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="64" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Per-unitizing trasnformer primary side voltage]]></Sticky>
        <Sticky classid="Sticky" x="36" y="666" w="126" h="288" colors="10526880, 15792890" id="2036869126" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Set Point parameters
]]></Sticky>
        <Sticky classid="Sticky" x="36" y="234" w="126" h="306" colors="10526880, 15792890" id="1973382952" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[General parameters
]]></Sticky>
        <User classid="UserCmp" name="master:xnode" id="460500279" x="198" y="252" w="36" h="33" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="ACsys" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2146246329" x="1098" y="252" w="40" h="33" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="ACvalv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1606828550" x="918" y="252" w="334" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-324" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1775659972" x="756" y="288" w="26" h="34" z="0" orient="7" link="-1" defn="master:ground" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1287682471" x="756" y="252" w="21" h="44" z="50" orient="4" link="-1" defn="master:voltmeter" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="V2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="247869978" x="558" y="252" w="98" h="89" z="1150" orient="0" link="-1" defn="master:xfmr-3p2w" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="T1" />
            <param name="Tmva" value="Sbase" />
            <param name="f" value="freq" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="Xt" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="NLL" />
            <param name="CuL" value="CuL" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="Vtr_1" />
            <param name="V2" value="Vtr_2" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [p.u.]" />
            <param name="Tdc" value="0.0 [sec]" />
            <param name="Xknee" value="1.25 [p.u.]" />
            <param name="Txk" value="0.0 [sec]" />
            <param name="Im1" value="Im" />
            <param name="ILA1" value="IaInv" />
            <param name="ILB1" value="IbInv" />
            <param name="ILC1" value="IcInv" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1805502023" x="540" y="288" w="26" h="34" z="0" orient="1" link="-1" defn="master:ground" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="1126725936" x="306" y="252" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="393567660" x="288" y="252" w="66" h="100" z="10" orient="0" link="-1" defn="master:multimeter" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I1" />
            <param name="VolI" value="V1" />
            <param name="P" value="P1" />
            <param name="Q" value="Q1" />
            <param name="Vrms" value="Vrms1" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="21.69" />
            <param name="Qd" value="17.29" />
            <param name="Vd" value="376.1" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
            <param name="Crms" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1576650104" x="198" y="252" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="size" value="2" modified="true" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" id="852774326" x="378" y="36" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="558159335" x="450" y="36" w="41" h="40" z="1210" orient="0" link="-1" defn="master:pgb" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="652804239" x="378" y="36" w="20" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1830884048" x="378" y="72" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="381964024" x="450" y="72" w="41" h="40" z="1190" orient="0" link="-1" defn="master:pgb" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1000.0" />
            <param name="Max" value="800.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="794981508" x="378" y="72" w="16" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1561644622" x="144" y="36" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="657483163" x="144" y="144" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="751632060" x="144" y="108" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1136375600" x="144" y="72" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1397958320" x="216" y="36" w="51" h="40" z="1220" orient="0" link="-1" defn="master:pgb" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vrms1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="500.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1179230246" x="144" y="36" w="40" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="204888572" x="216" y="72" w="41" h="40" z="1200" orient="0" link="-1" defn="master:pgb" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-100.0" />
            <param name="Max" value="250.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="847092038" x="144" y="72" w="22" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1514901829" x="144" y="108" w="20" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="471857150" x="216" y="108" w="41" h="40" z="1180" orient="0" link="-1" defn="master:pgb" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1000.0" />
            <param name="Max" value="800.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2108906787" x="144" y="144" w="20" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1647743522" x="216" y="144" w="106" h="40" z="1170" orient="0" link="-1" defn="master:pgb" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vac System side" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="390072329" x="432" y="486" w="44" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RefOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1823925913" x="306" y="576" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Signals" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1804933347" x="306" y="540" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1248135131" x="1332" y="792" w="26" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1845034693" x="1404" y="558" w="27" h="242" z="970" orient="4" link="-1" defn="master:datamerge" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="12" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="418072005" x="1332" y="774" w="40" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="743279862" x="1224" y="522" w="16" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1327109448" x="1314" y="576" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="896029986" x="1386" y="558" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="652918983" x="1386" y="540" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1315235451" x="1260" y="468" w="20" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="652576488" x="1350" y="522" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2040891256" x="1350" y="504" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="53336796" x="1350" y="486" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1244674336" x="1350" y="486" w="28" h="26" z="200" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1172566742" x="1314" y="540" w="28" h="26" z="250" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1853371021" x="1350" y="504" w="28" h="26" z="210" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1892169080" x="1314" y="558" w="28" h="26" z="270" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1047655503" x="1350" y="522" w="28" h="26" z="230" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1656498564" x="1314" y="576" w="28" h="26" z="290" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1585200845" x="1602" y="774" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Signals" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1488107997" x="360" y="486" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2107631946" x="90" y="324" w="71" h="25" z="60" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1210278283" x="90" y="342" w="79" h="25" z="80" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1348595425" x="90" y="432" w="78" h="25" z="120" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vtr_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2024148936" x="90" y="450" w="78" h="25" z="130" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1107889074" x="90" y="504" w="59" h="25" z="160" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Xt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="761851007" x="90" y="360" w="93" h="25" z="90" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="VdcBase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2129102403" x="954" y="252" w="154" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="656340699" x="90" y="288" w="85" h="25" z="20" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="dmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1437298316" x="90" y="306" w="85" h="25" z="40" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="qmode" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="252" y="306" w="72" h="36" colors="10526880, 15792890" id="481554284" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="1" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[V1, I1, P1, Q1, Vrms1]]></Sticky>
        <Sticky classid="Sticky" x="36" y="1188" w="126" h="486" colors="10526880, 15792890" id="975424591" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Regulator parameters
]]></Sticky>
        <User classid="UserCmp" name="master:import" id="282082479" x="90" y="1224" w="68" h="25" z="590" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kpd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="454832824" x="90" y="1242" w="64" h="25" z="600" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Tid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="354894785" x="90" y="1260" w="68" h="25" z="610" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kpq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="998516108" x="90" y="1278" w="64" h="25" z="620" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Tiq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1431673402" x="90" y="1296" w="81" h="25" z="630" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1044144048" x="90" y="1314" w="77" h="25" z="640" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ti_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="851536691" x="90" y="1332" w="80" h="25" z="650" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1290756621" x="90" y="1350" w="76" h="25" z="660" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ti_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1241628987" x="90" y="1368" w="91" h="25" z="670" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vd1max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2122858571" x="90" y="1386" w="88" h="25" z="680" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vd1min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="900984491" x="90" y="1404" w="91" h="25" z="690" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vq1max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1700231425" x="90" y="1422" w="88" h="25" z="700" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vq1min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="192249227" x="90" y="1440" w="73" h="25" z="710" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="371610499" x="90" y="1548" w="75" h="25" z="750" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="303148850" x="90" y="1566" w="71" h="25" z="760" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="14947368" x="90" y="1584" w="77" h="25" z="770" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="25454728" x="90" y="1602" w="73" h="25" z="780" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ti_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1610161973" x="90" y="756" w="82" h="25" z="410" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vacref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1560090514" x="90" y="738" w="71" h="25" z="360" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Qref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1909954793" x="90" y="720" w="94" h="25" z="330" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="PrefRate" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1707766274" x="90" y="774" w="83" h="25" z="430" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vdcref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1689897829" x="90" y="378" w="70" h="25" z="100" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="890266600" x="90" y="1458" w="81" h="25" z="720" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="DrpDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="724808164" x="90" y="702" w="69" h="25" z="300" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS1_Released_20140630:VSCControl1" id="980284745" x="306" y="486" w="115" h="100" z="1040" orient="0" link="-1" defn="DCS1_Released_20140630:VSCControl1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="79484001">
            <param name="Name" value="" />
            <param name="idmode" value="dmode" />
            <param name="iqmode" value="qmode" />
            <param name="Vtr_1" value="Vtr_1" />
            <param name="Vtr_2" value="Vtr_2" />
            <param name="MVA" value="0" />
            <param name="Vdcref" value="Vdcref" />
            <param name="Pref" value="Pref" />
            <param name="Qref" value="Qref" />
            <param name="Vacref" value="Vacref" />
            <param name="Kpd" value="Kpd" />
            <param name="Tid" value="Tid" />
            <param name="Kpq" value="Kpq" />
            <param name="Tiq" value="Tiq" />
            <param name="Kp_dc" value="Kp_dc" />
            <param name="Ti_dc" value="Ti_dc" />
            <param name="Kp_ac" value="Kp_ac" />
            <param name="Ti_ac" value="Ti_ac" />
            <param name="vd1max" value="vd1max" />
            <param name="vd1min" value="vd1min" />
            <param name="vq1max" value="vq1max" />
            <param name="vq1min" value="vq1min" />
            <param name="idmax" value="idmax" />
            <param name="idmin" value="idmin" />
            <param name="iqmax" value="iqmax" />
            <param name="iqmin" value="iqmin" />
            <param name="reactor" value="0" />
            <param name="Lf" value="Larm" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Sbase" value="Sbase" />
            <param name="DBlk" value="DBlk" />
            <param name="Vdcbase" value="Vdcbase" />
            <param name="Freq" value="Freq" />
            <param name="Drp" value="Drp" />
            <param name="untitled" value="10000" />
            <param name="PrefRate" value="PrefRate" />
            <param name="Imax" value="Imax" />
            <param name="h3Mag" value="h3Mag" />
            <param name="Vdcmax" value="Vdcmax" />
            <param name="KVdcLim" value="KVdcLim" />
            <param name="TVdcLim" value="TVdcLim" />
            <param name="DrpAC" value="DrpAC" />
            <param name="Lt" value="Xt" />
            <param name="TrfConn" value="2" />
            <param name="DrpDC" value="DrpDC" />
            <param name="DrpQ" value="DrpQ" />
            <param name="DrpF" value="DrpF" />
            <param name="Vdcmin" value="VdcMin" />
            <param name="ILimPriority" value="ILimPriority" />
            <param name="Qmax_pu" value="Qmax_pu" />
            <param name="Qmin_pu" value="Qmin_pu" />
            <param name="Pmin_pu" value="Pmin_pu" />
            <param name="Pmax_pu" value="Pmax_pu" />
            <param name="Larm" value="Larm" />
            <param name="Xt" value="Xt" />
            <param name="Freq_Filt1" value="Freq_Filt1" />
            <param name="Tc_Filt5" value="Tc_Filt5" />
            <param name="Freq_Filt3" value="Freq_Filt2" />
            <param name="Freq_Filt2" value="Freq_Filt2" />
            <param name="Dmp_Filt3" value="Dmp_Filt3" />
            <param name="Tc_Filt4" value="Tc_Filt4" />
            <param name="Dmp_Filt2" value="Dmp_Filt2" />
            <param name="Dmp_Filt1" value="Dmp_Filt1" />
          </paramlist>
          <paramlist link="1980703465" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="10" />
          </paramlist>
          <paramlist link="1287638142" name="">
            <param name="ymin" value="-1.5" />
            <param name="ymax" value="1.5" />
          </paramlist>
          <paramlist link="1798440164" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="2" />
          </paramlist>
          <paramlist link="509575859" name="">
            <param name="ymin" value="-1.25" />
            <param name="ymax" value="1.25" />
          </paramlist>
          <paramlist link="748308089" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="0.7" />
          </paramlist>
          <paramlist link="1053547333" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="2" />
          </paramlist>
          <paramlist link="1408085578" name="">
            <param name="ymin" value="-1.25" />
            <param name="ymax" value="0.75" />
          </paramlist>
          <paramlist link="1298492648" name="">
            <param name="ymin" value="-0.15" />
            <param name="ymax" value="0.25" />
          </paramlist>
          <paramlist link="1509889744" name="">
            <param name="xmin" value="0.93" />
            <param name="xmax" value="1" />
          </paramlist>
          <paramlist link="2135040866" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="1.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1950796409" x="1368" y="180" w="27" h="116" z="1090" orient="4" defn="master:datamerge" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="5" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1210845562" x="1296" y="72" w="44" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RefOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="317591189" x="1350" y="108" w="28" h="26" z="1080" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="715638880" x="1350" y="126" w="28" h="26" z="1070" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1913196328" x="1350" y="144" w="28" h="26" z="1060" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1382144536" x="1350" y="162" w="28" h="26" z="1050" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1296" y="72" w="46" h="82" orient="0" id="605437211" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1638185672" x="1260" y="180" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="180" w="64" h="10" orient="0" id="77619202" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1677021727" x="1404" y="216" w="85" h="24" z="1140" orient="4" defn="master:export" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Output" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1057713570" x="90" y="630" w="67" h="25" z="220" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="352960737" x="1350" y="180" w="44" h="21" z="960" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1084001996" x="90" y="396" w="83" h="25" z="110" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="h3Mag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2068510787" x="90" y="792" w="90" h="25" z="470" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vdcmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="286202069" x="90" y="1638" w="93" h="25" z="790" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="KVdcLim" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="36" y="1710" w="126" h="198" colors="10526880, 15792890" id="68317830" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[AC breaker 
parameters
]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1821990412" x="90" y="1764" w="108" h="25" z="810" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="ACBrkCtrlIn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="830409156" x="90" y="1782" w="83" h="25" z="820" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="preRIn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1044626018" x="90" y="1800" w="100" h="25" z="830" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="PreRLogic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2137117377" x="90" y="1818" w="117" h="25" z="840" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="TAuxOpenIn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="494482077" x="90" y="1476" w="81" h="25" z="730" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="DrpAC" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="360" y="540" w="126" h="54" colors="0, 15792890" id="772201365" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8421631" />
            <param name="arrows" value="16" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFF8080" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Note: transformer connection must be indicated here]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1640471211" x="90" y="1494" w="72" h="25" z="740" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="DrpF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="514487549" x="918" y="252" w="44" h="28" z="70" orient="0" defn="master:ammeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="I2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1772805818" x="882" y="450" w="26" h="34" z="0" orient="1" defn="master:ground" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="330246353" name="" x="882" y="450" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1006030902" name="" x="882" y="360" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1947337451" name="" x="882" y="306" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="1729890603" x="882" y="306" w="51" h="44" z="1130" orient="1" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lstar" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="645344617" x="882" y="396" w="51" h="44" z="1120" orient="1" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="0" />
            <param name="R" value="Rstar" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="36" y="972" w="126" h="126" colors="10526880, 15792890" id="203995074" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Star point reactor 
parameters
]]></Sticky>
        <User classid="UserCmp" name="master:import" id="713673094" x="90" y="1044" w="73" h="25" z="570" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Lstar" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="479594035" x="90" y="1062" w="74" h="25" z="580" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rstar" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="930620020" x="90" y="810" w="87" h="25" z="490" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vdcmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="964261539" x="90" y="1656" w="106" h="25" z="800" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:short" id="1011021969" x="882" y="360" w="20" h="26" z="1" orient="1" link="-1" defn="master:short" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="130269211" />
        </User>
        <Wire classid="WireOrthogonal" id="1996033469" name="" x="882" y="378" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:vector_merge" id="810877184" x="1512" y="774" w="80" h="60" z="1030" orient="0" defn="master:vector_merge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="31843411">
            <param name="Type" value="3" />
            <param name="dim1" value="12" />
            <param name="dim2" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="871490337" x="1404" y="846" w="27" h="62" z="560" orient="4" link="-1" defn="master:datamerge" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2083444419" name="" x="1404" y="828" w="82" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
          <vertex x="72" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="688202186" name="" x="1332" y="774" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1493771963" name="" x="1386" y="792" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1907325396" name="" x="1548" y="774" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1778121517" x="90" y="882" w="99" h="25" z="550" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Qmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1772245009" x="90" y="864" w="96" h="25" z="540" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Qmin_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="902579719" x="90" y="846" w="97" h="25" z="530" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2030451246" x="90" y="828" w="94" h="25" z="520" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pmin_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1313845113" name="" x="450" y="252" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS1_Released_20140630:PreR_BRK_3Ph" id="62393808" x="378" y="252" w="80" h="76" z="1160" orient="0" defn="DCS1_Released_20140630:PreR_BRK_3Ph" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="97282148">
            <param name="BRKCtrl" value="AC_BRK" />
            <param name="PreLogic" value="PreRLogic" />
            <param name="preR" value="preRIn" />
            <param name="TAuxOpen" value="TAuxOpenIn" />
          </paramlist>
          <paramlist link="674214350" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="8" />
          </paramlist>
          <paramlist link="30443882" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="222855915" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2045439232" x="684" y="72" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACBrkCtrlIn" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:bin_delay" id="1384897605" x="774" y="72" w="80" h="59" z="950" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="111732689">
            <param name="T" value="ACBrk_OpT" />
            <param name="Toff" value="ACBrk_ClT" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1625394804" name="" x="684" y="72" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="549956290" name="" x="810" y="72" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2031187513" x="882" y="72" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AC_BRK" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="335416318" x="90" y="1854" w="110" h="25" z="850" orient="0" link="-1" defn="master:import" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="ACBrk_OpT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="453234246" x="90" y="1872" w="103" h="25" z="860" orient="0" link="-1" defn="master:import" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="ACBrk_ClT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="214471498" x="90" y="468" w="67" h="25" z="140" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="NLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1344064023" x="90" y="486" w="67" h="25" z="150" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="CuL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1699684462" x="90" y="522" w="61" h="25" z="170" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Im" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="532055329" x="90" y="594" w="73" h="25" z="180" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Larm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1183604808" x="1278" y="630" w="118" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="874504001" x="1386" y="612" w="118" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1868088889" x="1386" y="594" w="118" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="29308262" x="1278" y="594" w="28" h="26" z="320" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="844557896" x="1278" y="612" w="28" h="26" z="350" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="602707070" x="1278" y="630" w="28" h="26" z="400" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1853500009" x="1242" y="684" w="154" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1401549879" x="1242" y="666" w="154" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="709504055" x="1242" y="648" w="154" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="129547489" x="1242" y="648" w="28" h="26" z="420" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="612146416" x="1242" y="666" w="28" h="26" z="450" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1639371228" x="1242" y="684" w="28" h="26" z="480" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1368931600" x="1152" y="630" w="16" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="594354623" x="1188" y="576" w="20" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1287421316" name="" x="1260" y="468" w="82" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="241993331" name="" x="1224" y="522" w="82" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="47728633" name="" x="1188" y="576" w="82" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="196315383" name="" x="1152" y="630" w="82" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="852429035" name="" x="1404" y="720" w="82" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
          <vertex x="72" y="36" />
        </Wire>
        <Sticky classid="Sticky" x="36" y="1944" w="126" h="252" colors="10526880, 15792890" id="1867016505" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Signal filters]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1702976130" x="108" y="1980" w="100" h="25" z="870" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Freq_Filt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1435351194" x="108" y="1998" w="101" h="25" z="880" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Dmp_Filt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1078025922" x="108" y="2034" w="100" h="25" z="890" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Freq_Filt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1995916886" x="108" y="2052" w="101" h="25" z="900" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Dmp_Filt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="337727439" x="108" y="2088" w="100" h="25" z="910" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Freq_Filt3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="808683552" x="108" y="2106" w="101" h="25" z="920" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Dmp_Filt3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1778140893" x="108" y="2142" w="90" h="25" z="930" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Tc_Filt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1103438664" x="108" y="2160" w="90" h="25" z="940" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Tc_Filt5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="179756763" x="468" y="252" w="44" h="54" z="30" orient="0" link="-1" defn="master:multimeter" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iprim" />
            <param name="VolI" value="Vprim" />
            <param name="P" value="P1" />
            <param name="Q" value="Q1" />
            <param name="Vrms" value="Vrms1" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-4.166e-005" />
            <param name="Qd" value="-3.051e-019" />
            <param name="Vd" value="0.07911" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
            <param name="Crms" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="698865261" name="" x="486" y="252" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1356454366" x="1134" y="720" w="100" h="24" z="1100" orient="2" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="msurment" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:bin_delay" id="1276824849" x="666" y="756" w="80" h="59" z="1020" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="111732689">
            <param name="T" value="0.0 [s]" />
            <param name="Toff" value="0.02 [s]" />
            <param name="INITST" value="1" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="381778148" name="" x="288" y="702" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="327335347" x="324" y="792" w="28" h="26" z="500" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="544501222" x="324" y="756" w="28" h="26" z="440" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="162949237" x="324" y="720" w="28" h="26" z="380" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="728077938" x="270" y="702" w="36" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vprim" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1890523743" name="" x="396" y="720" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="638856158" name="" x="396" y="756" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1269566041" name="" x="396" y="792" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abs" id="911861991" x="360" y="720" w="80" h="34" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="82663314">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="1475265605" x="360" y="792" w="80" h="34" z="510" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="82663314">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="1574304026" x="360" y="756" w="80" h="34" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="82663314">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="1999423118" x="450" y="756" w="80" h="83" z="990" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="103689034">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="564554031" x="522" y="756" w="80" h="60" z="1000" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1959512463" name="" x="270" y="702" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1220504784" name="" x="522" y="702" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="295237566" x="522" y="702" w="36" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vtr_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="239117064" x="90" y="612" w="88" h="25" z="190" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vac_lim" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="1236566640" x="594" y="756" w="80" h="59" z="1010" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="Vac_lim" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="935914365" x="738" y="756" w="103" h="24" z="1110" orient="2" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="ACFltMode" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1204904772" x="738" y="702" w="108" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="64" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[protection against low AC voltage]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="803820224" x="954" y="594" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iprim" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1106250861" x="1098" y="630" w="27" h="170" z="980" orient="4" link="-1" defn="master:datamerge" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="8" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="242225392" x="1008" y="648" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1328828855" x="1080" y="630" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="579541659" x="1080" y="612" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="938484125" x="1008" y="540" w="36" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vprim" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="162798411" x="1044" y="594" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2058184216" x="1044" y="576" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="775388697" x="1044" y="558" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="247894520" x="1044" y="558" w="28" h="26" z="240" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2066328349" x="1008" y="612" w="28" h="26" z="310" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1060648693" x="1044" y="576" w="28" h="26" z="260" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="950648984" x="1008" y="630" w="28" h="26" z="340" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="494694404" x="1044" y="594" w="28" h="26" z="280" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1769886722" x="1008" y="648" w="28" h="26" z="370" orient="0" link="-1" defn="master:datatap" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1711162499" name="" x="1008" y="540" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="223899176" name="" x="954" y="594" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1764526474" x="1008" y="684" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1903602929" x="1008" y="666" w="82" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="445329387" x="1008" y="666" w="22" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1798638816" x="1008" y="684" w="20" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P1" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1220011233" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="Output" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="5" />
          </paramlist>
        </Port>
        <Port id="1857369913" classid="Port" x="54" y="36">
          <paramlist>
            <param name="name" value="ACvalv" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1535123794" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="ACsys" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2110860480" classid="Port" x="-18" y="90">
          <paramlist>
            <param name="name" value="Edc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="650433442" classid="Port" x="18" y="90">
          <paramlist>
            <param name="name" value="msurment" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="8" />
          </paramlist>
        </Port>
        <Port id="1421126071" classid="Port" x="-72" y="54">
          <paramlist>
            <param name="name" value="ACFltMode" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="670978770" x="29" y="-18">
          <vertex x="0" y="0" />
          <vertex x="25" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1831441926" x="-42" y="-48" w="77" h="114">
          <paramlist>
            <param name="color" value="Silver" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="560705391" x="-38" y="-54" w="77" h="114">
          <paramlist>
            <param name="color" value="Silver" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Maroon" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1293735245" x="-31" y="37" w="64" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="White" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1260068486" x="54" y="36">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="187758212" x="-38" y="-53" w="77" h="114">
          <paramlist>
            <param name="color" value="Silver" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="29876088" x="-36" y="-53" w="75" h="114">
          <paramlist>
            <param name="color" value="Lime" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Teal" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2075167122" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1311130606" x="-28" y="-59">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="%NAME" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1060495870" x="-37" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="dmode==1" />
            <param name="text" value="P control" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1537834644" x="-34" y="40" w="65" h="16">
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Yellow" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="438197548" x="-2" y="51">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="dmode==0" />
            <param name="text" value="Vdc control" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="809229803" x="-36" y="41" w="56" h="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="White" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1852960266" x="-9" y="52">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="dmode==1" />
            <param name="text" value="P Control" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1973585327" x="-36" y="-52" w="76" h="114">
          <paramlist>
            <param name="color" value="Maroon" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="3" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Red" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="552684065" x="-34" y="-49" w="67" h="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="White" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="759552337" x="-32" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="(qmode==0)" />
            <param name="text" value="Vac control" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="91054550" x="-34" y="-50" w="63" h="15">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Yellow" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="613459740" x="-1" y="-40">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="dmode==2" />
            <param name="text" value="Islanded" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="487027032" x="50" y="-26">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1683198458" x="48" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="976614481" x="48" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="581594321" x="-3" y="17">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1967420601" x="-3" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1456526558" x="-7" y="7">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="477124107" x="-7" y="9" w="8" h="5">
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="20" />
            <param name="sweep" value="145" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="537613541" x="8" y="-4" w="7" h="8">
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2111650930" x="-8" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1827659616" x="1" y="-4" w="7" h="7">
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="513565356" x="-35" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="2074370584" x="-20" y="-5" w="12" h="10">
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1810391747" x="-26" y="-5" w="12" h="10">
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1286191995" x="14" y="0">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="246123270" x="14" y="0">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="Maroon" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1556427434" x="-4" y="17">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="Maroon" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2078067901" x="-4" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="Maroon" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="276890812" x="-8" y="7">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="Maroon" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1857159952" x="-8" y="10" w="8" h="4">
          <paramlist>
            <param name="color" value="Maroon" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="20" />
            <param name="sweep" value="145" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1205012948" x="7" y="-4" w="7" h="8">
          <paramlist>
            <param name="color" value="Maroon" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1568457182" x="-9" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Maroon" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="289738801" x="0" y="-4" w="7" h="8">
          <paramlist>
            <param name="color" value="Maroon" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2129626184" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Maroon" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="539338939" x="-21" y="-4" w="12" h="10">
          <paramlist>
            <param name="color" value="Maroon" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="625973964" x="-27" y="-4" w="12" h="10">
          <paramlist>
            <param name="color" value="Maroon" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="760582442" x="-28" y="-4" w="12" h="10">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1549837214" x="-22" y="-4" w="12" h="10">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1950409865" x="-37" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="2058661456" x="-1" y="-4" w="7" h="8">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1754061517" x="-10" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1047455991" x="6" y="-4" w="7" h="8">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="905746487" x="-9" y="10" w="8" h="4">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="20" />
            <param name="sweep" value="145" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="601403090" x="-9" y="7">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="929625501" x="-5" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="511025735" x="-5" y="17">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1040384158" x="13" y="0">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="872399112" x="-23" y="71">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="230611125" x="-13" y="71">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1709330341" x="-18" y="66">
          <vertex x="0" y="0" />
          <vertex x="0" y="24" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1198952989" x="-32" y="80">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Edc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="549754213" x="1" y="49">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="dmode==3" />
            <param name="text" value="PV Control" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="768667420" x="-29" y="-4" w="12" h="10">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1059491655" x="-23" y="-4" w="12" h="10">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="608112453" x="-38" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="716790128" x="-2" y="-4" w="7" h="8">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1058260180" x="-11" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="772261312" x="5" y="-4" w="7" h="8">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1153015597" x="-10" y="10" w="8" h="4">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="20" />
            <param name="sweep" value="145" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="657543228" x="-10" y="7">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1940613462" x="-6" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1212406894" x="-6" y="17">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1919968564" x="12" y="0">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1357326390" x="-31" y="-49" w="64" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="White" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="dmode==3" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="446706314" x="-23" y="-38">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="qmode==1" />
            <param name="text" value="Q control" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1584057323" x="18" y="61">
          <vertex x="0" y="0" />
          <vertex x="0" y="29" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1969741735" x="-64" y="69">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="AC Flt" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1061729980" x="-72" y="54">
          <vertex x="0" y="0" />
          <vertex x="30" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="282737418" x="-72" y="54">
          <vertex x="0" y="0" />
          <vertex x="7" y="-3" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1757132061" x="-66" y="57">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-3" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="DCTL" url="" version="" build="" crc="20465153" instances="0" view="false" date="1381868798" id="1546803114">
      <paramlist name="">
        <param name="Description" value="DC Transmission line definition" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic grid="false" scrolly="0" classid="RowCanvas">
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="152491203" x="990" y="252" w="460" h="236" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="7117458">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-30" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
            <param name="ET_PE" value="1E-10" />
            <param name="MER_PE" value="2" />
            <param name="MIT_PE" value="5" />
            <param name="FDIS" value="3" />
            <param name="enablf" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="828263318" x="432" y="540" w="793" h="88" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="500.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Tower_2_Flat" id="1587089749" x="468" y="360" w="349" h="344" z="0" orient="0" link="-1" defn="master:Line_Tower_2_Flat" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="57317763">
            <param name="TName" value="DC12" />
            <param name="Y" value="30 [m]" />
            <param name="XC" value="10 [m]" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="SHSag" value="1" />
            <param name="Transp" value="1" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="chukar" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.023875 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="DCResC" value="0.0224 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="20 [m]" />
            <param name="NCondB" value="2" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value="0.45 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="3/8_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.00477 [m]" />
            <param name="DCResG" value="3.65 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="14 [m]" />
            <param name="YG" value="7 [m]" />
            <param name="XG" value="9 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NG1" value="3" />
            <param name="NG2" value="4" />
            <param name="RadiusS" value="0.003" />
            <param name="num_out_strnd" value="8" />
            <param name="XB11" value="-0.1" />
            <param name="YB11" value="-0.1" />
            <param name="XB12" value="-0.1" />
            <param name="YB12" value="-0.1" />
            <param name="XB13" value="-0.1" />
            <param name="YB13" value="-0.1" />
            <param name="XB14" value="-0.1" />
            <param name="YB14" value="-0.1" />
            <param name="XB15" value="-0.1" />
            <param name="YB15" value="-0.1" />
            <param name="num_tot_strnd" value="19" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="StationDefn" name="Station" version="" build="" crc="70048168" instances="1" view="false" date="1770365715" id="1557334732">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas" size="A/A4" grid="false">
        <Wire classid="WireBranch" name="STUB" id="152486038" x="180" y="180" w="82" h="66" orient="0" I="0" J="0" K="0" defn="(null):STUB" disable="false" recv="-1" send="-1" back="-1">
          <paramlist>
            <param name="Name" value="" />
            <param name="Date" value="-1" />
          </paramlist>
          <User classid="UserCmp" name="DCS1_Released_20140630:Main" id="152486038" x="0" y="0" w="0" h="0" z="-1" orient="0" link="152486038" defn="DCS1_Released_20140630:Main" q="4" disable="false">
            <paramlist link="-1" name="" crc="105146484">
              <param name="Freq" value="50" />
              <param name="NoCells1" value="200" />
              <param name="NoCells2" value="200" />
            </paramlist>
            <paramlist link="26742692" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="8" />
            </paramlist>
            <paramlist link="1295059347" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1466453472" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="2105747122" name="">
              <param name="xmin" value="1.47" />
              <param name="xmax" value="1.51" />
            </paramlist>
            <paramlist link="843260829" name="">
              <param name="ymin" value="-8" />
              <param name="ymax" value="8" />
            </paramlist>
            <paramlist link="862706685" name="">
              <param name="ymin" value="-15" />
              <param name="ymax" value="15" />
            </paramlist>
            <paramlist link="738569731" name="">
              <param name="ymin" value="-8" />
              <param name="ymax" value="8" />
            </paramlist>
            <paramlist link="1409188877" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
            <paramlist link="728649566" name="">
              <param name="ymin" value="-0.8" />
              <param name="ymax" value="0.8" />
            </paramlist>
            <paramlist link="259854233" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1616071108" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1513827256" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="700" />
            </paramlist>
            <paramlist link="516960210" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="800" />
            </paramlist>
            <paramlist link="1180306893" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="2079682173" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="639837262" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="10" />
            </paramlist>
            <paramlist link="1726452377" name="">
              <param name="ymin" value="-1200" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="569685832" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="10" />
            </paramlist>
            <paramlist link="1292404027" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="900" />
            </paramlist>
            <paramlist link="1254083932" name="">
              <param name="xmin" value="2" />
              <param name="xmax" value="8" />
            </paramlist>
            <paramlist link="305470924" name="">
              <param name="ymin" value="195" />
              <param name="ymax" value="235" />
            </paramlist>
            <paramlist link="566944836" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="8" />
            </paramlist>
            <paramlist link="117999683" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="7000" />
            </paramlist>
            <paramlist link="834094956" name="">
              <param name="ymin" value="-1000" />
              <param name="ymax" value="1250" />
            </paramlist>
            <paramlist link="1897083256" name="">
              <param name="xmin" value="3" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="278157959" name="">
              <param name="ymin" value="300" />
              <param name="ymax" value="325" />
            </paramlist>
            <paramlist link="1674175047" name="">
              <param name="ymin" value="-1200" />
              <param name="ymax" value="-1182" />
            </paramlist>
            <paramlist link="1236279354" name="">
              <param name="ymin" value="200" />
              <param name="ymax" value="700" />
            </paramlist>
            <paramlist link="315741316" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="900" />
            </paramlist>
            <paramlist link="1101309871" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="5" />
            </paramlist>
            <paramlist link="79716206" name="">
              <param name="ymin" value="-8" />
              <param name="ymax" value="10" />
            </paramlist>
            <paramlist link="1679506919" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1325008934" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="200" />
            </paramlist>
            <paramlist link="1953077340" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="200" />
            </paramlist>
            <paramlist link="715830879" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="1932323521" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="329572627" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1686750959" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1439623540" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="450" />
            </paramlist>
            <paramlist link="1725596704" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1800" />
            </paramlist>
            <paramlist link="146731074" name="">
              <param name="ymin" value="-1200" />
              <param name="ymax" value="200" />
            </paramlist>
            <paramlist link="1225123837" name="">
              <param name="ymin" value="-6" />
              <param name="ymax" value="6" />
            </paramlist>
            <paramlist link="694858330" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1389659944" name="">
              <param name="xmin" value="4" />
              <param name="xmax" value="5" />
            </paramlist>
            <paramlist link="1743822668" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="689726853" name="">
              <param name="ymin" value="320" />
              <param name="ymax" value="460" />
            </paramlist>
            <paramlist link="956906016" name="">
              <param name="ymin" value="450" />
              <param name="ymax" value="900" />
            </paramlist>
            <paramlist link="751913893" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="776512526" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="10" />
            </paramlist>
            <paramlist link="801632119" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="385083521" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="2014295096" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="450" />
            </paramlist>
            <paramlist link="2123380481" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="80" />
            </paramlist>
            <paramlist link="1375310705" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="1868950263" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="4" />
            </paramlist>
            <paramlist link="1258660768" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="1022170719" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="964405954" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="450" />
            </paramlist>
            <paramlist link="465148401" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="120" />
            </paramlist>
            <paramlist link="1267989347" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="45" />
            </paramlist>
            <paramlist link="1797372390" name="">
              <param name="ymin" value="-8" />
              <param name="ymax" value="8" />
            </paramlist>
            <paramlist link="570792770" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="387507269" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="100" />
            </paramlist>
            <paramlist link="2016378572" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="350" />
            </paramlist>
            <paramlist link="27776498" name="">
              <param name="ymin" value="-60" />
              <param name="ymax" value="0" />
            </paramlist>
            <paramlist link="953136215" name="">
              <param name="ymin" value="-25" />
              <param name="ymax" value="5" />
            </paramlist>
            <paramlist link="362901579" name="">
              <param name="ymin" value="-0.5" />
              <param name="ymax" value="0.5" />
            </paramlist>
            <paramlist link="646592368" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="3" />
            </paramlist>
            <paramlist link="299716304" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="762153511" name="">
              <param name="ymin" value="-0.3" />
              <param name="ymax" value="0.3" />
            </paramlist>
            <paramlist link="712353630" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="941646634" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <paramlist link="261402886" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <paramlist link="1772706625" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="559950523" name="">
              <param name="ymin" value="-50" />
              <param name="ymax" value="300" />
            </paramlist>
            <paramlist link="1358532264" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="1007305360" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="1193487151" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="234423392" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="80" />
            </paramlist>
            <paramlist link="1068456366" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="25" />
            </paramlist>
            <paramlist link="905175713" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="4" />
            </paramlist>
            <paramlist link="507552974" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="1707361503" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1237405137" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="350" />
            </paramlist>
            <paramlist link="694036283" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="450" />
            </paramlist>
            <paramlist link="792625826" name="">
              <param name="ymin" value="-120" />
              <param name="ymax" value="60" />
            </paramlist>
            <paramlist link="1349699467" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
            <paramlist link="558562343" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="270992668" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="831713" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="500" />
            </paramlist>
            <paramlist link="288228523" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="250" />
            </paramlist>
            <paramlist link="1231784599" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="140" />
            </paramlist>
            <paramlist link="1974640751" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="5" />
            </paramlist>
            <paramlist link="1095433538" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="1173316098" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1129272129" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="450" />
            </paramlist>
            <paramlist link="1747567320" name="">
              <param name="ymin" value="-300" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="638907200" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="200" />
            </paramlist>
            <paramlist link="1858313922" name="">
              <param name="ymin" value="-6" />
              <param name="ymax" value="6" />
            </paramlist>
            <paramlist link="904368291" name="">
              <param name="xmin" value="0.45" />
              <param name="xmax" value="0.57" />
            </paramlist>
            <paramlist link="1498798620" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1007108343" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1906817859" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="10" />
            </paramlist>
            <paramlist link="327874726" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="600" />
            </paramlist>
            <paramlist link="242367030" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="4333382" name="">
              <param name="xmin" value="0.48" />
              <param name="xmax" value="0.64" />
            </paramlist>
            <paramlist link="592442222" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="625527839" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="160" />
            </paramlist>
            <paramlist link="697734442" name="">
              <param name="ymin" value="-15" />
              <param name="ymax" value="15" />
            </paramlist>
            <paramlist link="2083564148" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="700" />
            </paramlist>
            <paramlist link="1213487540" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="140" />
            </paramlist>
            <paramlist link="2099766134" name="">
              <param name="xmin" value="0.3" />
              <param name="xmax" value="0.7" />
            </paramlist>
            <paramlist link="705666250" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="25" />
            </paramlist>
            <paramlist link="1473290112" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="4.5" />
            </paramlist>
            <paramlist link="805487371" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="800" />
            </paramlist>
            <paramlist link="1811102420" name="">
              <param name="xmin" value="0.48" />
              <param name="xmax" value="0.56" />
            </paramlist>
            <paramlist link="368774615" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="500" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="54" y="54" />
          <vertex x="72" y="54" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Graphs" build="" crc="37744431" view="false" instances="0" date="1244828238" id="2008563184">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form />
      <svg viewBox="-200 -200 200 200">
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-51" width="73" height="104" stroke="Silver" stroke-dasharray="none" stroke-width="0.4" fill-style="Solid" fill-fg="Black" fill-bg="Transparent" />
        <rect x="-33" y="-60" width="73" height="104" stroke="Gray" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Silver" fill-bg="" />
        <rect x="-23" y="-54" width="55" height="48" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Cross" fill-fg="Lime" fill-bg="Green" />
        <rect x="15" y="22" width="8" height="9" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Maroon" fill-bg="Green" />
        <rect x="3" y="22" width="9" height="9" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Red" fill-bg="Green" />
        <ellipse cx="-14" cy="31" rx="8" ry="8" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Gray" fill-bg="Green" />
        <rect x="3" y="-2" width="9" height="8" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Maroon" fill-bg="Green" />
        <rect x="3" y="10" width="9" height="9" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Yellow" fill-bg="Green" />
        <rect x="15" y="10" width="8" height="9" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Red" fill-bg="Green" />
        <rect x="15" y="-2" width="8" height="9" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Red" fill-bg="Green" />
        <ellipse cx="-15" cy="10" rx="10" ry="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Gray" fill-bg="Green" />
        <path d="M26.000 -32.000 A5 15 0 0 0 31.000 -17.000" arc="26,-47,36,-17,180,90" stroke="Yellow" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M26.000 -31.000 A5 15 0 1 0 16.000 -31.000" arc="16,-46,26,-16,0,180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M17.000 -31.000 A5 15 0 1 1 7.000 -31.000" arc="7,-46,17,-16,360,-180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M7.000 -30.000 A5 15 0 1 0 -3.000 -30.000" arc="-3,-45,7,-15,0,180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-3.000 -31.000 A5 15 0 1 1 -13.000 -31.000" arc="-13,-46,-3,-16,360,-180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-13.000 -30.000 A5 15 0 1 0 -23.000 -30.000" arc="-23,-45,-13,-15,0,180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.4" />
        <text x="76" y="-7" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Controls]]></text>
        <text x="78" y="-24" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Graphs &]]></text>
        <ellipse cx="-18" cy="6" rx="4" ry="4" stroke="White" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Silver" fill-bg="Green" />
        <ellipse cx="-11" cy="28" rx="3" ry="2" stroke="White" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Silver" fill-bg="Green" />
      </svg>
      <script />
      <schematic classid="UserCanvas" size="B/A3" orientation="Landscape" margins="false" grid="false" virtuals="false" signals="false" sequence="false" autoseq="true" monitor="false" zoomlevel="5" scrollx="0" scrolly="528">
        <Frame classid="ControlFrame" name="" x="0" y="522" w="684" h="126" id="2015768708" link="-1">
          <paramlist>
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Master VSC - 60Hz grid" />
          </paramlist>
          <Control classid="Switch" name="" link="45872824" id="471898432" />
          <Control classid="Slider" name="" link="1080593778" id="1344145210" />
          <Control classid="Meter" name="" link="48487320" id="1328886012" />
          <Control classid="Meter" name="" link="48514504" id="811963174" />
          <Control classid="Meter" name="" link="48515552" id="146626127" />
          <Control classid="Slider" name="" link="1252409246" id="1027609652" />
          <Control classid="Meter" name="" link="828061386" id="551058597" />
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="0" y="0" w="576" h="432" id="2120495053" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Voltage and current waveforms - Converter 1" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,35" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="35" />
          </paramlist>
          <paramlist link="2120495053" name="">
            <param name="xmin" value="0.105" />
            <param name="xmax" value="0.405" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1995557847" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="" link="48487320" color="0" bold="1" show="1" mode="0" id="262924504" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" name="" link="48494720" color="0" bold="1" show="1" mode="0" id="1299188818" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" name="" link="47231536" color="0" bold="1" show="0" mode="0" id="92177994" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <paramlist link="1995557847" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="800" />
            </paramlist>
            <Curve classid="Curve" name="" link="48484904" color="0" bold="1" show="255" mode="0" id="139228158" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" name="" link="597927021" color="0" bold="7" show="249" mode="0" id="269838169" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1720893587" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="" link="48483560" color="0" bold="7" show="7" mode="0" id="1735081080" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <paramlist link="1720893587" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="1746" y="0" w="576" h="720" id="1122476937" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Voltage and current references and actual values" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,15" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="15" />
          </paramlist>
          <paramlist link="1122476937" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1.2" />
          </paramlist>
          <Graph classid="OverlayGraph" id="690187518" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="A" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="690187518" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="5" />
            </paramlist>
            <Curve classid="Curve" name="" link="1393124746" color="0" bold="1" show="255" mode="0" id="2077697608" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" name="" link="1083727868" color="0" bold="1" show="255" mode="0" id="1937979585" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="2018797961" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="A" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="2018797961" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="5" />
            </paramlist>
            <Curve classid="Curve" name="" link="691488589" color="0" bold="1" show="255" mode="0" id="1561703109" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" name="" link="46768128" color="0" bold="1" show="1" mode="0" id="461388082" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1917286865" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="kV" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="" link="45874680" color="0" bold="1" show="1" mode="0" id="785382380" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <paramlist link="1917286865" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="800" />
            </paramlist>
            <Curve classid="Curve" name="" link="614277205" color="0" bold="1" show="255" mode="0" id="1778089247" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="18" y="792" w="576" h="342" id="255738418" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Active and reactive power levels - VSC1" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="255738418" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="2.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1950104298" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="" link="48514504" color="0" bold="1" show="1" mode="0" id="1677315444" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <paramlist link="1950104298" name="">
              <param name="ymin" value="-1500" />
              <param name="ymax" value="1500" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1470622637" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="" link="48515552" color="0" bold="1" show="1" mode="0" id="1263844796" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <paramlist link="1470622637" name="">
              <param name="ymin" value="-500" />
              <param name="ymax" value="300" />
            </paramlist>
          </Graph>
        </Frame>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <Frame classid="ControlFrame" name="" x="684" y="522" w="432" h="126" id="1503299579" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="738,468" />
            <param name="state" value="1" />
            <param name="title" value="VSC T3 regulator parameters" />
          </paramlist>
          <Control classid="Slider" name="" link="1073555997" id="1687552166" />
          <Control classid="Slider" name="" link="11790619" id="1364078277" />
          <Control classid="Slider" name="" link="1068184443" id="2098786928" />
          <Control classid="Slider" name="" link="1323973762" id="1679248214" />
          <Control classid="Slider" name="" link="361273404" id="143658612" />
          <Control classid="Slider" name="" link="1445839951" id="1646640348" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="0" y="648" w="648" h="126" id="51389448" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="0,612" />
            <param name="state" value="1" />
            <param name="title" value="VSC2 - 50Hz grid" />
          </paramlist>
          <Control classid="Switch" name="" link="1797665110" id="1871877845" />
          <Control classid="Slider" name="" link="1513809323" id="339919059" />
          <Control classid="Meter" name="" link="163933242" id="1994106675" />
          <Control classid="Slider" name="" link="1011957979" id="285876009" />
          <Control classid="Meter" name="" link="638353571" id="1306432841" />
          <Control classid="Meter" name="" link="590074880" id="396716297" />
          <Control classid="Meter" name="" link="392658496" id="746722529" />
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="612" y="792" w="576" h="342" id="1108208141" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Active and reactive power levels - VSC2" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1108208141" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="2.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1727383782" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1727383782" name="">
              <param name="ymin" value="-2000" />
              <param name="ymax" value="2000" />
            </paramlist>
            <Curve classid="Curve" name="" link="163933242" color="0" bold="1" show="255" mode="0" id="277940924" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="490631923" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="490631923" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="200" />
            </paramlist>
            <Curve classid="Curve" name="" link="638353571" color="0" bold="1" show="255" mode="0" id="735373778" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="594" y="0" w="576" h="432" id="1903275670" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Voltage and current waveforms - Converter 2" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,35" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="35" />
          </paramlist>
          <paramlist link="1903275670" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1174416775" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1174416775" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="800" />
            </paramlist>
            <Curve classid="Curve" name="" link="590074880" color="0" bold="1" show="255" mode="0" id="336614631" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" name="" link="167296568" color="0" bold="1" show="249" mode="0" id="228533442" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="172360243" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="172360243" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
            <Curve classid="Curve" name="" link="1928595217" color="0" bold="7" show="255" mode="0" id="1016874038" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
        </Frame>
        <Frame classid="ControlFrame" name="" x="684" y="648" w="432" h="126" id="1589547169" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="VSC3 - Islanded load" />
          </paramlist>
          <Control classid="Switch" name="" link="1723981181" id="1951318365" />
          <Control classid="Slider" name="" link="2045658289" id="1201168602" />
          <Control classid="Meter" name="" link="993934980" id="1578574155" />
          <Control classid="Meter" name="" link="514668238" id="1874498613" />
          <Control classid="Switch" name="" link="1559518034" id="803506856" />
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="1170" y="0" w="576" h="432" id="1113558952" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Voltage and current waveforms - Converter 3" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,35" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="35" />
          </paramlist>
          <paramlist link="1113558952" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.9" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1197844032" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1197844032" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="800" />
            </paramlist>
            <Curve classid="Curve" name="" link="1160926812" color="0" bold="7" show="249" mode="0" id="1234475984" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" name="" link="1179344364" color="0" bold="1" show="254" mode="0" id="1638779690" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" name="" link="597927021" color="0" bold="1" show="248" mode="0" id="1190985169" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1205253493" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1205253493" name="">
              <param name="ymin" value="-8" />
              <param name="ymax" value="8" />
            </paramlist>
            <Curve classid="Curve" name="" link="74482652" color="0" bold="7" show="255" mode="0" id="1434618408" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
        </Frame>
        <Frame classid="ControlFrame" name="" x="-1" y="-1" w="72" h="126" id="964644538" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="738,450" />
            <param name="state" value="0" />
            <param name="title" value="VSC  T5 AC voltage regulator" />
          </paramlist>
          <Control classid="Slider" name="" link="1140102707" id="1067462840" />
          <Control classid="Slider" name="" link="1025647838" id="1606633158" />
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="1206" y="792" w="576" h="342" id="523328885" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Active and reactive power levels - VSC3" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="523328885" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="2.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1068269002" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1068269002" name="">
              <param name="ymin" value="-2000" />
              <param name="ymax" value="2000" />
            </paramlist>
            <Curve classid="Curve" name="" link="514668238" color="0" bold="1" show="255" mode="0" id="1195624545" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1397119626" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1397119626" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="300" />
            </paramlist>
            <Curve classid="Curve" name="" link="769884793" color="0" bold="1" show="255" mode="0" id="1994426969" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1417838160" name="frame" x="1278" y="432" w="468" h="360" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1417838160" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="4" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1496665855" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1496665855" name="">
              <param name="ymin" value="399" />
              <param name="ymax" value="450" />
            </paramlist>
            <Curve classid="Curve" name="" link="993934980" color="0" bold="1" show="255" mode="0" id="973455425" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1074969414" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1074969414" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="" link="828061386" color="0" bold="1" show="255" mode="0" id="1953968836" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
        </Frame>
        <Frame classid="ControlFrame" name="" x="-1" y="-1" w="72" h="126" id="1791335757" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="954,432" />
            <param name="state" value="0" />
            <param name="title" value="VSC T2 Q regulator parameters" />
          </paramlist>
          <Control classid="Slider" name="" link="1466213989" id="68052999" />
          <Control classid="Slider" name="" link="808616858" id="136192209" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="-1" y="-1" w="72" h="126" id="699065600" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="738,432" />
            <param name="state" value="0" />
            <param name="title" value="T3 Vac regulator" />
          </paramlist>
          <Control classid="Slider" name="" link="1076986952" id="975735970" />
          <Control classid="Slider" name="" link="1460187258" id="225280715" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="-1" y="-1" w="72" h="126" id="1679553046" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="738,486" />
            <param name="state" value="0" />
            <param name="title" value="VSC T2 regulator parameters" />
          </paramlist>
          <Control classid="Slider" name="" link="680816032" id="649890996" />
          <Control classid="Slider" name="" link="1477206665" id="915077285" />
          <Control classid="Slider" name="" link="1832543477" id="48356829" />
          <Control classid="Slider" name="" link="1224219684" id="448472395" />
        </Frame>
        <grouping />
      </schematic>
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="401028816" x="-39" y="-51" w="73" h="104">
          <paramlist>
            <param name="color" value="Silver" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1743666753" x="-33" y="-60" w="73" h="104">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Silver" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1733490843" x="-23" y="-54" w="55" h="48">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="4" />
            <param name="fill_fg" value="Lime" />
            <param name="fill_bg" value="Green" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1854817043" x="15" y="22" w="8" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Maroon" />
            <param name="fill_bg" value="Green" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="515225016" x="3" y="22" w="9" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Red" />
            <param name="fill_bg" value="Green" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1489810566" x="-22" y="23" w="16" h="16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Green" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="838618048" x="3" y="-2" w="9" h="8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Maroon" />
            <param name="fill_bg" value="Green" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1993957021" x="3" y="10" w="9" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Yellow" />
            <param name="fill_bg" value="Green" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1485669063" x="15" y="10" w="8" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Red" />
            <param name="fill_bg" value="Green" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1914087089" x="15" y="-2" w="8" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Red" />
            <param name="fill_bg" value="Green" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1573139150" x="-25" y="-1" w="20" h="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Green" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1994740608" x="26" y="-47" w="10" h="30">
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="start" value="180" />
            <param name="sweep" value="90" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="2071234561" x="16" y="-46" w="10" h="30">
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="859717128" x="7" y="-46" w="10" h="30">
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1749537176" x="-3" y="-45" w="10" h="30">
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1658353946" x="-13" y="-46" w="10" h="30">
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="90153631" x="-23" y="-45" w="10" h="30">
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2058753061" x="76" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Controls" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="115841131" x="78" y="-24">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Graphs &amp;" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1921500274" x="-22" y="2" w="8" h="8">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Silver" />
            <param name="fill_bg" value="Green" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="187495996" x="-14" y="26" w="6" h="4">
          <paramlist>
            <param name="color" value="White" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Silver" />
            <param name="fill_bg" value="Green" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" build="" crc="34994561" view="false" instances="1" date="1770365715" id="1358484741">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="450" splitter="75">
        <category name="Global Substitutions" visible="true">
          <cond />
          <parameter desc="Frequency" name="Freq" group="" unit="Hz" min="50" max="60" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60.0]]></value>
            <cond>
            </cond>
            <help><![CDATA[Enter frequency]]></help>
          </parameter>
          <parameter desc="No. of cells in Phase shifted PWM - MMC - VSCs" name="NoCells1" group="" unit="" min="2" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[38]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="No. of cells in the NLC - MMC - VSCs" name="NoCells2" group="" unit="" min="2" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[38]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
        <category name="Untitled" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <cond><![CDATA[true]]></cond>
        <rect x="-18" y="-18" width="36" height="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" size="A/A4" orientation="Landscape" margins="false" grid="true" virtuals="false" signals="false" sequence="false" autoseq="true" monitor="false" zoomlevel="5" scrollx="247" scrolly="480">
        <Sticky classid="Sticky" id="1039181184" x="810" y="180" w="342" h="126" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Event 3]]></Sticky>
        <Sticky classid="Sticky" id="1915661344" x="378" y="252" w="342" h="108" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[Event 1]]></Sticky>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" modified="true" />
          <param name="auto_sequence" value="1" />
          <param name="size" value="4" modified="true" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" modified="true" />
          <param name="monitor_bus_voltage" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:voltmetergnd" id="1189054887" x="1206" y="90" w="62" h="36" z="40" orient="6" defn="master:voltmetergnd" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="EdcC1Gnd" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="18" y="18" w="324" h="126" colors="0, 15792890" id="430780229" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="16777215" />
            <param name="bg_color" value="8404992" />
            <param name="arrows" value="0" />
            <param name="fg_color_adv" value="#FFFFFFFF" />
            <param name="bg_color_adv" value="#FF004080" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[2-Terminal DC Grid (DCS1)
June 30, 2014
Manitoba HVDC Research Centre

Station Cm-A1: Vdc/Q control
Station Cm-C1: P/Q control




]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="667448136" x="126" y="576" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EdcA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="329349905" x="180" y="576" w="78" h="40" z="210" orient="0" defn="master:pgb" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vdc Cm-A1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="246048544" x="252" y="486" w="80" h="56" z="140" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="781695609" x="216" y="486" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EdcA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="239665172" x="108" y="468" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1363465006" x="360" y="486" w="52" h="40" z="160" orient="0" defn="master:pgb" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="PdcA1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="1115327364" x="324" y="486" w="80" h="38" z="150" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1372617060" x="180" y="486" w="28" h="26" z="130" orient="0" defn="master:datatap" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
