        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="340868133" x="738" y="144" w="141" h="163" z="330" orient="4" defn="DCS2_Released_20140630:VSCConverter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="A1P" />
            <param name="Pref" value="0.0" />
            <param name="PrefRate" value="500" />
            <param name="Qref" value="0" />
            <param name="Vacref" value="Vacref1" />
            <param name="Vdcref" value="Vdcref1" />
            <param name="dmode" value="0" />
            <param name="qmode" value="0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="Sbase" value="1260 [MVA]" />
            <param name="Vtr_1" value="380 [kV]" />
            <param name="Vtr_2" value="220 [kV]" />
            <param name="Lt" value="0.18 [pu]" />
            <param name="VdcBase" value="400 [kV]" />
            <param name="Dblk" value="DblkA1P" />
            <param name="Vdcmax" value="1.1 [pu]" />
            <param name="EnFilt" value="0" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lf" value="0.0025 [H]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="5.0" />
            <param name="Ti_dc" value="0.01 [s]" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="Vd1max" value="1.0 [pu]" />
            <param name="Vq1max" value="1.0 [pu]" />
            <param name="Vd1min" value="-1.0 [pu]" />
            <param name="Vq1min" value="-1.0 [pu]" />
            <param name="Imax" value="1" />
            <param name="Kp_P" value="0.25" />
            <param name="Ti_P" value="0.2 [s]" />
            <param name="Kp_Q" value="0.25" />
            <param name="Ti_Q" value="0.2 [s]" />
            <param name="DrpDC" value="0" />
            <param name="DrpAC" value="0.01" />
            <param name="h3Mag" value="0.15" />
            <param name="DrpF" value="0" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="ACBrkCtrlIn" value="0" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VTransIn" value="0.95" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="Vdcmin" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="0" />
            <param name="Pmax_pu" value="0" />
            <param name="ACBrk_OpT" value="50 [us]" />
            <param name="ACBrk_ClT" value="100 [us]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.005" />
            <param name="CuL" value="0.005" />
            <param name="Xt" value="0.1" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Larm" value="0.075" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="2.0 [kHz]" />
            <param name="Tc_Filt4" value="0.1" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.1" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="898337302" x="738" y="324" w="141" h="163" z="310" orient="4" defn="DCS2_Released_20140630:VSCConverter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="A1N" />
            <param name="Pref" value="0.0" />
            <param name="PrefRate" value="500" />
            <param name="Qref" value="0" />
            <param name="Vacref" value="VacRef1" />
            <param name="Vdcref" value="Vdcref1" />
            <param name="dmode" value="0" />
            <param name="qmode" value="0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="Sbase" value="1260 [MVA]" />
            <param name="Vtr_1" value="380 [kV]" />
            <param name="Vtr_2" value="220 [kV]" />
            <param name="Lt" value="0.18 [pu]" />
            <param name="VdcBase" value="400 [kV]" />
            <param name="Dblk" value="DblkA1N" />
            <param name="Vdcmax" value="1.1 [pu]" />
            <param name="EnFilt" value="0" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lf" value="0.0025 [H]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="5.0" />
            <param name="Ti_dc" value="0.01 [s]" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="Vd1max" value="1.0 [pu]" />
            <param name="Vq1max" value="1.0 [pu]" />
            <param name="Vd1min" value="-1.0 [pu]" />
            <param name="Vq1min" value="-1.0 [pu]" />
            <param name="Imax" value="1" />
            <param name="Kp_P" value="0.25" />
            <param name="Ti_P" value="0.2 [s]" />
            <param name="Kp_Q" value="0.25" />
            <param name="Ti_Q" value="0.2 [s]" />
            <param name="DrpDC" value="0" />
            <param name="DrpAC" value="0.01" />
            <param name="h3Mag" value="0.15" />
            <param name="DrpF" value="0" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="ACBrkCtrlIn" value="0" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VTransIn" value="0.95" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="Vdcmin" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="0" />
            <param name="Pmax_pu" value="0" />
            <param name="ACBrk_OpT" value="50 [us]" />
            <param name="ACBrk_ClT" value="100 [us]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.005" />
            <param name="CuL" value="0.005" />
            <param name="Xt" value="0.1" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Larm" value="0.075" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="2.0 [kHz]" />
            <param name="Tc_Filt4" value="0.1" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.1" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSC_B1" group="" url="" version="" build="" crc="96945986" instances="0" key="" view="false" date="1381868775">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[VSC]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DCP" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC3" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCM" x="0" y="54" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Teal" stroke-width="0.8" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="White" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-27" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="52" y="-8" stroke="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M27.000 -12.000 A5 11 0 1 1 17.000 -12.000" arc="17,-23,27,-1,360,-180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M17.000 -11.000 A5 12 0 1 0 7.000 -11.000" arc="7,-23,17,1,0,180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-51" y="23" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
        <text x="-13" y="51" stroke="black" font-size="Small" text-anchor="Middle">Gnd</text>
        <line x1="0" y1="54" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="5" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="662124572" x="324" y="108" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="950925192" x="864" y="234" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="243501241" x="324" y="378" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1596042634" x="324" y="252" w="26" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="205803447" x="144" y="1044" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1623904730" x="72" y="1044" w="40" h="49" z="130" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.35" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="1044" w="44" h="8" orient="0" id="1319214306" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="1098" w="44" h="8" orient="0" id="863018034" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="138499012" x="72" y="1098" w="40" h="49" z="180" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.35" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1888309435" x="144" y="1098" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="1044" w="44" h="8" orient="0" id="1551080817" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1452477139" x="180" y="1044" w="37" h="49" z="140" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1381576543" x="252" y="1044" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="975469003" x="252" y="1098" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1864535527" x="180" y="1098" w="37" h="49" z="190" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="1098" w="44" h="8" orient="0" id="2007763693" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1080" w="62" h="8" orient="0" id="1663388957" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="118760319" x="792" y="1080" w="38" h="49" z="220" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="69030351" x="882" y="1080" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="350912015" x="882" y="1026" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1923870575" x="792" y="1026" w="38" h="49" z="170" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="1026" w="62" h="8" orient="0" id="365147790" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="883112133" x="702" y="1080" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1203897914" x="612" y="1080" w="42" h="49" z="210" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="1080" w="62" h="8" orient="0" id="806017408" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1026" w="62" h="8" orient="0" id="1937301878" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="267526470" x="612" y="1026" w="42" h="49" z="160" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="301497936" x="702" y="1026" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2023436970" x="882" y="1152" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1318341804" x="792" y="1152" w="50" h="49" z="250" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="1152" w="62" h="8" orient="0" id="1411359832" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1206" w="62" h="8" orient="0" id="141073737" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1424689426" x="792" y="1206" w="46" h="49" z="270" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1182757318" x="882" y="1206" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="387815545" x="702" y="1206" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="18099905" x="612" y="1206" w="46" h="49" z="260" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="1206" w="62" h="8" orient="0" id="294784886" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1152" w="62" h="8" orient="0" id="426213769" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1735462804" x="612" y="1152" w="50" h="49" z="240" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1489449376" x="702" y="1152" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="182060909" x="396" y="1080" w="56" h="49" z="200" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="708249859" x="486" y="1080" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="1080" w="62" h="8" orient="0" id="901480207" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="1026" w="62" h="8" orient="0" id="1916685759" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="771844049" x="486" y="1026" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="444953133" x="396" y="1026" w="54" h="49" z="150" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
            <param name="Group" value="B1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="5.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="252" w="44" h="8" orient="0" id="1201874301" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="234" w="80" h="8" orient="0" id="253594712" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="126" w="8" h="188" orient="0" id="602423714" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="198" w="170" h="98" orient="0" id="993861534" layer="">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
          <vertex x="-162" y="90" />
          <vertex x="-72" y="90" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_Levels" id="83319371" x="576" y="342" w="131" h="99" z="330" orient="0" defn="DCS2_Released_20140630:MMC_Levels" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="1200 [MVA]" />
            <param name="CCSCEn" value="1" />
            <param name="Cdc" value="15000 [uF]" />
            <param name="fref" value="$(Freq)" />
            <param name="Lsmth" value="33 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="RSOn" value="$(RSOn1)" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_Levels" id="18896777" x="576" y="162" w="131" h="99" z="340" orient="0" defn="DCS2_Released_20140630:MMC_Levels" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="1200 [MVA]" />
            <param name="CCSCEn" value="1" />
            <param name="Cdc" value="15000 [uF]" />
            <param name="fref" value="$(Freq)" />
            <param name="Lsmth" value="33 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="RSOn" value="$(RSOn1)" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1314061962" x="522" y="846" w="58" h="49" z="70" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef B1" />
            <param name="Group" value="B1" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1126321813" x="612" y="846" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef9" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="846" w="62" h="8" orient="0" id="1276284074" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="900" w="62" h="8" orient="0" id="1134949091" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="819271353" x="612" y="900" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="622723971" x="522" y="900" w="42" h="49" z="90" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref B1" />
            <param name="Group" value="B1" />
            <param name="Display" value="1" />
            <param name="Max" value="1000.0" />
            <param name="Min" value="-1000.0" />
            <param name="Value" value="-750.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1183158041" x="720" y="216" w="32" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc9P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="95991577" x="720" y="396" w="34" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc9N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="689548717" x="756" y="396" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc9N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1516192995" x="756" y="216" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc9P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="162" w="62" h="8" orient="0" id="1971136766" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="108" w="116" h="8" orient="0" id="457953893" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="288" w="116" h="8" orient="0" id="1494647106" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="342" w="62" h="8" orient="0" id="912123997" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="108" w="44" h="8" orient="0" id="1737062830" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="288" w="44" h="8" orient="0" id="70385968" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="1579801280" x="432" y="108" w="36" h="38" z="10" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc9P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="4633820" x="486" y="288" w="38" h="24" z="40" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc9N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1194599554" x="432" y="288" w="36" h="38" z="30" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc9N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1865634025" x="486" y="108" w="38" h="24" z="20" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc9P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="324" w="8" h="62" orient="0" id="1327155462" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="144" w="8" h="62" orient="0" id="553905903" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="423082912" x="738" y="126" w="141" h="163" z="310" orient="4" link="-1" defn="DCS2_Released_20140630:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B1P" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="1260.0 [MVA]" />
            <param name="Vtr_1" value="380.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.18 [pu]" />
            <param name="fcut" value="450 [Hz]" />
            <param name="Vphase" value="101 [kV]" />
            <param name="Sphase" value="45 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="0.005 [H]" />
            <param name="Rf" value="0.002 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400.0 [kV]" />
            <param name="dmode" value="1" />
            <param name="qmode" value="0" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdRec" />
            <param name="Tid" value="TidRec" />
            <param name="Kpq" value="KpqRec" />
            <param name="Tiq" value="TiqRec" />
            <param name="Kp_dc" value="KpDCRec" />
            <param name="Ti_dc" value="TiDCRec" />
            <param name="Kp_ac" value="KpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="0.2" />
            <param name="Ti_P" value="0.02" />
            <param name="Kp_Q" value="0.2" />
            <param name="Ti_Q" value="0.02" />
            <param name="vd1max" value="1.0 [pu]" />
            <param name="vd1min" value="-1.0 [pu]" />
            <param name="vq1max" value="1.0 [pu]" />
            <param name="vq1min" value="-1.0 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="Pref9" />
            <param name="Qref" value="0" />
            <param name="Vacref" value="VacRef9" />
            <param name="Vdcref" value="0.0" />
            <param name="EnChopper" value="1" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkB1P" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="DrpT2" />
            <param name="PrefRate" value="500" />
            <param name="Imax" value="1" />
            <param name="h3Mag" value="0.15" />
            <param name="EnFilt" value="1" />
            <param name="Vdcmax" value="1.1" />
            <param name="KVdcLim" value="0" />
            <param name="TVdcLim" value="1e-10" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="100 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.01" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="0" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.0 [pu]" />
            <param name="Vq1max" value="1.0 [pu]" />
            <param name="Vd1min" value="-1.0 [pu]" />
            <param name="Vq1min" value="-1.0 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="0.01" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="Vdcmin" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="0" />
            <param name="Pmax_pu" value="0" />
            <param name="ACBrk_OpT" value="50 [us]" />
            <param name="ACBrk_ClT" value="100 [us]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.005" />
            <param name="CuL" value="0.005" />
            <param name="Xt" value="0.1" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Larm" value="0.075" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="2.0 [kHz]" />
            <param name="Tc_Filt4" value="0.1" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.1" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="956107078" x="738" y="306" w="141" h="163" z="280" orient="4" link="-1" defn="DCS2_Released_20140630:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B1N" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="1260 [MVA]" />
            <param name="Vtr_1" value="380.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.18 [pu]" />
            <param name="fcut" value="450 [Hz]" />
            <param name="Vphase" value="101 [kV]" />
            <param name="Sphase" value="45 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="0.005 [H]" />
            <param name="Rf" value="0.002 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400.0 [kV]" />
            <param name="dmode" value="1" />
            <param name="qmode" value="0" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdRec" />
            <param name="Tid" value="TidRec" />
            <param name="Kpq" value="KpqRec" />
            <param name="Tiq" value="TiqRec" />
            <param name="Kp_dc" value="kpDCRec" />
            <param name="Ti_dc" value="TiDCRec" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="0.2" />
            <param name="Ti_P" value="0.02" />
            <param name="Kp_Q" value="0.2" />
            <param name="Ti_Q" value="0.02" />
            <param name="vd1max" value="1.0 [pu]" />
            <param name="vd1min" value="-1.0 [pu]" />
            <param name="vq1max" value="1.0 [pu]" />
            <param name="vq1min" value="-1.0 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="Pref9" />
            <param name="Qref" value="0" />
            <param name="Vacref" value="VacRef9" />
            <param name="Vdcref" value="0.0" />
            <param name="EnChopper" value="1" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkB1N" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="DrpT2" />
            <param name="PrefRate" value="500" />
            <param name="Imax" value="1" />
            <param name="h3Mag" value="0.15" />
            <param name="EnFilt" value="1" />
            <param name="Vdcmax" value="1.1" />
            <param name="KVdcLim" value="0" />
            <param name="TVdcLim" value="1e-10" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="100 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.01" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="0" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.0 [pu]" />
            <param name="Vq1max" value="1.0 [pu]" />
            <param name="Vd1min" value="-1.0 [pu]" />
            <param name="Vq1min" value="-1.0 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="0.01" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="Vdcmin" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="0" />
            <param name="Pmax_pu" value="0" />
            <param name="ACBrk_OpT" value="50 [us]" />
            <param name="ACBrk_ClT" value="100 [us]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.005" />
            <param name="CuL" value="0.005" />
            <param name="Xt" value="0.1" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Larm" value="0.075" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="2.0 [kHz]" />
            <param name="Tc_Filt4" value="0.1" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.1" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="378" w="206" h="8" orient="0" id="448110015" layer="">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="108" w="134" h="8" orient="0" id="309821397" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var_switch" id="1207659539" x="252" y="936" w="53" h="49" z="100" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk B1N" />
            <param name="Group" value="B1" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1072090500" x="450" y="936" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkB1N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="296031375" x="450" y="828" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkB1P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="262230164" x="252" y="828" w="53" h="49" z="50" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk B1P" />
            <param name="Group" value="B1" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="882" w="116" h="8" orient="0" id="756749896" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="864" w="8" h="44" orient="0" id="1150620856" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1741654601" x="324" y="936" w="74" h="51" z="110" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="498675076" x="324" y="828" w="74" h="51" z="290" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="107507187" x="396" y="828" w="38" h="17" z="300" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="713154642" x="396" y="936" w="38" h="17" z="120" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="936" w="62" h="8" orient="0" id="298027101" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="828" w="62" h="8" orient="0" id="1494975875" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1301774563" x="144" y="828" w="124" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="De-blocking at 2.4 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="532362769" x="108" y="882" w="67" h="17" z="60" orient="0" link="-1" defn="master:time-sig" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:compare" id="56543716" x="180" y="882" w="74" h="56" z="80" orient="0" link="-1" defn="master:compare" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="2.4" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="198" y="576" w="288" h="126" id="813204690" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" name="Dblk B1P" link="262230164" id="75678448" />
          <Control classid="Switch" name="Dblk B1N" link="1207659539" id="2020041312" />
          <Control classid="Slider" name="VacRef B1" link="1314061962" id="610649699" />
          <Control classid="Slider" name="Pref B1" link="622723971" id="1989734405" />
        </Frame>
        <User classid="UserCmp" name="master:datamerge" id="2006984048" x="1026" y="1098" w="21" h="56" z="230" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="733702201" x="972" y="1044" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc9N" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="1026" w="44" h="8" orient="0" id="188366275" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1316616619" x="1026" y="1080" w="39" h="36" z="320" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc9" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="857161939" x="972" y="1026" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc9P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1044" w="44" h="8" orient="0" id="8789863" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSC_B2" group="" url="" version="" build="" crc="110213921" instances="0" key="" view="false" date="1381868775">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[VSC]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DCP" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC3" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCM" x="0" y="54" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Teal" stroke-width="0.8" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-27" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="52" y="-8" stroke="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M27.000 -12.000 A5 11 0 1 1 17.000 -12.000" arc="17,-23,27,-1,360,-180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M17.000 -11.000 A5 12 0 1 0 7.000 -11.000" arc="7,-23,17,1,0,180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-51" y="23" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
        <text x="-13" y="51" stroke="black" font-size="Small" text-anchor="Middle">Gnd</text>
        <line x1="0" y1="54" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="45">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="119544953" x="324" y="144" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1571779721" x="900" y="252" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1229245433" x="324" y="432" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1438544667" x="324" y="288" w="26" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="60260078" x="144" y="1044" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="16463194" x="72" y="1044" w="40" h="49" z="160" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.35" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="1044" w="44" h="8" orient="0" id="1491398271" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="1098" w="44" h="8" orient="0" id="1010535901" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1757818666" x="72" y="1098" w="40" h="49" z="200" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.35" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1400062827" x="144" y="1098" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="1044" w="44" h="8" orient="0" id="716041430" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1690607771" x="180" y="1044" w="37" h="49" z="170" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="527082655" x="252" y="1044" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1797609318" x="252" y="1098" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1946877662" x="180" y="1098" w="37" h="49" z="220" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="1098" w="44" h="8" orient="0" id="717203835" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1080" w="62" h="8" orient="0" id="1934590412" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1309718238" x="792" y="1080" w="38" h="49" z="250" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1712659874" x="882" y="1080" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2112973369" x="882" y="1026" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1374095932" x="792" y="1026" w="38" h="49" z="210" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="1026" w="62" h="8" orient="0" id="2028067355" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1184339678" x="702" y="1080" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1778680010" x="612" y="1080" w="42" h="49" z="240" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="1080" w="62" h="8" orient="0" id="918233585" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1026" w="62" h="8" orient="0" id="654184220" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="770982160" x="612" y="1026" w="42" h="49" z="190" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="836078898" x="702" y="1026" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1977685873" x="882" y="1152" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="2012004624" x="792" y="1152" w="50" h="49" z="270" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="1152" w="62" h="8" orient="0" id="820491524" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1206" w="62" h="8" orient="0" id="202801353" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="631851558" x="792" y="1206" w="46" h="49" z="290" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1255977350" x="882" y="1206" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1637012859" x="702" y="1206" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1442227461" x="612" y="1206" w="46" h="49" z="280" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="1206" w="62" h="8" orient="0" id="458742653" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1152" w="62" h="8" orient="0" id="2139693793" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="749455852" x="612" y="1152" w="50" h="49" z="260" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2046222328" x="702" y="1152" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="352521367" x="396" y="1080" w="56" h="49" z="230" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1990231261" x="486" y="1080" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="1080" w="62" h="8" orient="0" id="1316452146" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="1026" w="62" h="8" orient="0" id="1487801488" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="962004563" x="486" y="1026" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1569751165" x="396" y="1026" w="54" h="49" z="180" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="5.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="288" w="62" h="8" orient="0" id="1882263975" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1745102983" x="72" y="864" w="34" h="49" z="120" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref8" />
            <param name="Group" value="B2" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="-1500" />
            <param name="Value" value="-850.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2140439922" x="162" y="864" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref8" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="864" w="62" h="8" orient="0" id="420524787" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="810" w="62" h="8" orient="0" id="609632574" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1354976706" x="162" y="810" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="290652718" x="72" y="810" w="46" h="49" z="90" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef8" />
            <param name="Group" value="B2" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1965516389" x="144" y="792" w="21" h="56" z="70" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="528391318" x="90" y="738" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc8N" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="720" w="44" h="8" orient="0" id="1817210215" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="113358886" x="144" y="774" w="39" h="36" z="320" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc8" />
            <param name="Group" value="B2" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1662579304" x="90" y="720" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc8P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="738" w="44" h="8" orient="0" id="305045180" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var_switch" id="1447152896" x="432" y="882" w="53" h="49" z="130" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk B2N" />
            <param name="Group" value="B2" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="843462318" x="630" y="882" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkB2N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="240621589" x="630" y="774" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkB2P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1695527371" x="432" y="774" w="53" h="49" z="80" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk B2P" />
            <param name="Group" value="B2" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="828" w="116" h="8" orient="0" id="1843676566" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="810" w="8" h="44" orient="0" id="733468793" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="507536999" x="504" y="882" w="74" h="51" z="140" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="917212710" x="504" y="774" w="74" h="51" z="300" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="36504810" x="576" y="774" w="38" h="17" z="310" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1429404509" x="576" y="882" w="38" h="17" z="150" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="882" w="62" h="8" orient="0" id="586682269" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="774" w="62" h="8" orient="0" id="1032487620" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="492195811" x="324" y="774" w="124" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="De-blocking at 0.8 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="112870051" x="288" y="828" w="67" h="17" z="100" orient="0" link="-1" defn="master:time-sig" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:compare" id="1331688964" x="360" y="828" w="74" h="56" z="110" orient="0" link="-1" defn="master:compare" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="0.8" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="580829130" x="468" y="144" w="36" h="38" z="10" orient="4" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc8P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:Chopper" id="1671516567" x="396" y="180" w="35" h="92" z="30" orient="4" defn="DCS2_Released_20140630:Chopper" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Enabled" value="1" />
            <param name="Pchopper" value="1200 [MW]" />
            <param name="VdcBase" value="400 [kV]" />
            <param name="Vdcmin" value="1.12 [pu]" />
            <param name="Vdcmax" value="1.17 [pu]" />
            <param name="DCCap" value="100 [uF]" />
            <param name="VdcMin" value="1.12 [pu]" />
          </paramlist>
          <paramlist link="2003531424" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="3" />
          </paramlist>
          <paramlist link="1879392700" name="">
            <param name="ymin" value="-0.2" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="1149752165" name="">
            <param name="ymin" value="-0.2" />
            <param name="ymax" value="1.4" />
          </paramlist>
          <paramlist link="1069176640" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="50" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1338374979" x="558" y="342" w="38" h="24" z="50" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc8N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="1518053085" x="774" y="360" w="141" h="163" z="330" orient="4" link="-1" defn="DCS2_Released_20140630:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B2N" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="1260 [MVA]" />
            <param name="Vtr_1" value="380.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.18 [pu]" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="0.0025 [H]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400.0 [kV]" />
            <param name="dmode" value="1" />
            <param name="qmode" value="0" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="5.0" />
            <param name="Ti_dc" value="0.1" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="0.25" />
            <param name="Ti_P" value="0.2" />
            <param name="Kp_Q" value="0.25" />
            <param name="Ti_Q" value="0.2" />
            <param name="vd1max" value="1.0 [pu]" />
            <param name="vd1min" value="-1.0 [pu]" />
            <param name="vq1max" value="1.0 [pu]" />
            <param name="vq1min" value="-1.0 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="Pref8" />
            <param name="Qref" value="0" />
            <param name="Vacref" value="VacRef8" />
            <param name="Vdcref" value="0.0" />
            <param name="EnChopper" value="0" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkB2N" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="0" />
            <param name="PrefRate" value="500" />
            <param name="Imax" value="1" />
            <param name="h3Mag" value="0.15" />
            <param name="EnFilt" value="0" />
            <param name="Vdcmax" value="1.1 [pu]" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="114 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="0" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.0 [pu]" />
            <param name="Vq1max" value="1.0 [pu]" />
            <param name="Vd1min" value="-1.0 [pu]" />
            <param name="Vq1min" value="-1.0 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="0" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="Vdcmin" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="0" />
            <param name="Pmax_pu" value="0" />
            <param name="ACBrk_OpT" value="50 [us]" />
            <param name="ACBrk_ClT" value="100 [us]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.005" />
            <param name="CuL" value="0.005" />
            <param name="Xt" value="0.1" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Larm" value="0.075" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="2.0 [kHz]" />
            <param name="Tc_Filt4" value="0.1" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.1" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:Chopper" id="120784457" x="414" y="378" w="35" h="92" z="60" orient="4" defn="DCS2_Released_20140630:Chopper" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Enabled" value="1" />
            <param name="Pchopper" value="1200 [MW]" />
            <param name="VdcBase" value="400 [kV]" />
            <param name="Vdcmin" value="1.12 [pu]" />
            <param name="Vdcmax" value="1.17 [pu]" />
            <param name="DCCap" value="100 [uF]" />
            <param name="VdcMin" value="1.12 [pu]" />
          </paramlist>
          <paramlist link="2003531424" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="4" />
          </paramlist>
          <paramlist link="1879392700" name="">
            <param name="ymin" value="-0.2" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="1149752165" name="">
            <param name="ymin" value="-0.5" />
            <param name="ymax" value="2.5" />
          </paramlist>
          <paramlist link="1069176640" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1272287386" x="486" y="342" w="36" h="38" z="40" orient="4" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc8N" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="198" w="44" h="8" orient="0" id="62901666" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="144" w="44" h="8" orient="0" id="1460359293" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="924946456" x="756" y="468" w="34" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc8N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="946365465" x="792" y="450" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc8N" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="396" w="44" h="8" orient="0" id="1324588542" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="342" w="44" h="8" orient="0" id="455955373" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="6634388" x="756" y="270" w="32" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc8P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="229218072" x="792" y="252" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc8P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="1201443195" x="774" y="162" w="141" h="163" z="350" orient="4" link="-1" defn="DCS2_Released_20140630:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B2P" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="1260 [MVA]" />
            <param name="Vtr_1" value="380 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.18 [pu]" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="0.0025 [H]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400.0 [kV]" />
            <param name="dmode" value="1" />
            <param name="qmode" value="0" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="5.0" />
            <param name="Ti_dc" value="0.1" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="0.2" />
            <param name="Ti_P" value="0.2" />
            <param name="Kp_Q" value="0.25" />
            <param name="Ti_Q" value="0.2" />
            <param name="vd1max" value="1.0 [pu]" />
            <param name="vd1min" value="-1.0 [pu]" />
            <param name="vq1max" value="1.0 [pu]" />
            <param name="vq1min" value="-1.0 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="Pref8" />
            <param name="Qref" value="0" />
            <param name="Vacref" value="VacRef8" />
            <param name="Vdcref" value="0.0" />
            <param name="EnChopper" value="0" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkB2P" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="0" />
            <param name="PrefRate" value="500" />
            <param name="Imax" value="1" />
            <param name="h3Mag" value="0" />
            <param name="EnFilt" value="0" />
            <param name="Vdcmax" value="1.1 [pu]" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="114 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="0" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.0 [pu]" />
            <param name="Vq1max" value="1.0 [pu]" />
            <param name="Vd1min" value="-1.0 [pu]" />
            <param name="Vq1min" value="-1.0 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="0" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="Vdcmin" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="0" />
            <param name="Pmax_pu" value="0" />
            <param name="ACBrk_OpT" value="50 [us]" />
            <param name="ACBrk_ClT" value="100 [us]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.005" />
            <param name="CuL" value="0.005" />
            <param name="Xt" value="0.1" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Larm" value="0.075" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="2.0 [kHz]" />
            <param name="Tc_Filt4" value="0.1" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.1" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="245956900" x="540" y="144" w="38" h="24" z="20" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc8P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="468" w="8" h="26" orient="0" id="1055314363" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="270" w="8" h="26" orient="0" id="300326952" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="144" w="44" h="8" orient="0" id="1956706241" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="342" w="206" h="116" orient="0" id="1462357205" layer="">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-108" />
          <vertex x="54" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="180" w="8" h="62" orient="0" id="924827141" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="378" w="8" h="62" orient="0" id="2033371101" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_PWM" id="1210815485" x="630" y="162" w="137" h="149" z="360" orient="0" defn="DCS2_Released_20140630:MMC_PWM" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Cdc" value="15000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="$(Freq)" />
            <param name="Lsmth" value="33 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="1200 [MVA]" />
            <param name="RSOn" value="$(RSOn1)" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Larm" value="50 [mH]" />
            <param name="IvlMax" value="2.5 [kA]" />
            <param name="FltPkT" value="100 [us]" />
            <param name="FltClrT" value="20 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_PWM" id="1650657110" x="630" y="360" w="137" h="149" z="340" orient="0" defn="DCS2_Released_20140630:MMC_PWM" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Cdc" value="15000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="$(Freq)" />
            <param name="Lsmth" value="33 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="1200 [MVA]" />
            <param name="RSOn" value="$(RSOn1)" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Larm" value="50 [mH]" />
            <param name="IvlMax" value="2.5 [kA]" />
            <param name="FltPkT" value="100 [us]" />
            <param name="FltClrT" value="20 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="342" w="26" h="8" orient="0" id="998227038" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="162" w="8" h="206" orient="0" id="469177142" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="432" w="260" h="8" orient="0" id="764682830" layer="">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="252" w="80" h="8" orient="0" id="1941302983" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="144" w="188" h="8" orient="0" id="1316302377" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="738" y="684" w="288" h="126" id="288595912" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" name="Dblk B2P" link="1695527371" id="1568693331" />
          <Control classid="Switch" name="Dblk B2N" link="1447152896" id="1941152077" />
          <Control classid="Slider" name="VacRef8" link="290652718" id="436097348" />
          <Control classid="Slider" name="Pref8" link="1745102983" id="582593525" />
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSC_mB2" group="" url="" version="" build="" crc="11626476" instances="1" key="" view="false" date="1404483175">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[VSC]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="DCP" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC3" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Teal" stroke-width="0.8" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-27" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="52" y="-8" stroke="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M27.000 -12.000 A5 11 0 1 1 17.000 -12.000" arc="17,-23,27,-1,360,-180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M17.000 -11.000 A5 12 0 1 0 7.000 -11.000" arc="7,-23,17,1,0,180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-51" y="23" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="428179349" x="306" y="54" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2023189627" x="774" y="72" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2069204228" x="306" y="144" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="1005748336" x="684" y="72" w="141" h="163" z="340" orient="4" link="-1" defn="DCS2_Released_20140630:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B2P" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="Vtr_1" value="380.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.17143 [pu]" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="29 [mH]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400 [kV]" />
            <param name="dmode" value="3" />
            <param name="qmode" value="1" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="14" />
            <param name="Ti_dc" value="0.2" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_Q" value="0.0" />
            <param name="Ti_Q" value="0.0303" />
            <param name="vd1max" value="1.1 [pu]" />
            <param name="vd1min" value="-1.1 [pu]" />
            <param name="vq1max" value="1.1 [pu]" />
            <param name="vq1min" value="-1.1 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="PrefB2" />
            <param name="Qref" value="QrefB2" />
            <param name="Vacref" value="VacRefB2" />
            <param name="Vdcref" value="VdcRef" />
            <param name="EnChopper" value="0" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkB2P" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="0" />
            <param name="PrefRate" value="1.0e6" />
            <param name="Imax" value="1.1" />
            <param name="h3Mag" value="0.15" />
            <param name="EnFilt" value="0" />
            <param name="Vdcmax" value="1.05 [pu]" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="114 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="AC_Brk" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.1 [pu]" />
            <param name="Vq1max" value="1.1 [pu]" />
            <param name="Vd1min" value="-1.1 [pu]" />
            <param name="Vq1min" value="-1.1 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="DCDroop" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="0.95 [pu]" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="-1.1 [pu]" />
            <param name="Pmax_pu" value="1.1 [pu]" />
            <param name="ACBrk_OpT" value="40 [ms]" />
            <param name="ACBrk_ClT" value="100 [ms]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.0" />
            <param name="CuL" value="0.006 [pu]" />
            <param name="Xt" value="0.18 [pu]" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Larm" value="29 [mH]" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="16 [Hz]" />
            <param name="Tc_Filt4" value="0.0909" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.125" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="54" w="44" h="8" orient="0" id="2101781504" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="108" w="44" h="8" orient="0" id="313273279" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="108" w="8" h="44" orient="0" id="607890917" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="54" w="44" h="8" orient="0" id="75214179" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="685988577" x="702" y="162" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1752661762" x="450" y="54" w="40" h="24" z="10" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc22P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="2060292406" x="396" y="72" w="36" h="38" z="20" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="54" w="116" h="8" orient="0" id="241445267" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="793525011" x="72" y="342" w="58" h="49" z="50" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef B2" />
            <param name="Group" value="B2" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="875609473" x="162" y="342" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRefB2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="342" w="62" h="8" orient="0" id="1801259437" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="396" w="62" h="8" orient="0" id="24514589" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="865208395" x="162" y="396" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRefB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1691631562" x="72" y="396" w="44" h="49" z="60" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRef B2" />
            <param name="Group" value="B2" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="-1000" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" id="861657102" x="144" y="648" w="74" h="56" z="90" orient="0" link="-1" defn="master:compare" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="0.4" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="1329730326" x="72" y="648" w="67" h="17" z="80" orient="0" link="-1" defn="master:time-sig" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" id="624095759" x="288" y="594" w="74" h="51" z="280" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="34410667" x="108" y="594" w="124" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="De-blocking at 0.4 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="883941449" x="504" y="594" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkB2P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="298858266" x="216" y="594" w="53" h="49" z="70" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk B2P" />
            <param name="Group" value="B2" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1222626263" x="108" y="738" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="904122338" x="36" y="738" w="40" h="49" z="100" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="738" w="44" h="8" orient="0" id="1439027599" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="792" w="44" h="8" orient="0" id="365239782" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="576660333" x="36" y="792" w="40" h="49" z="140" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="901035297" x="108" y="792" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="738" w="44" h="8" orient="0" id="106898380" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1945398565" x="144" y="738" w="37" h="49" z="110" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="912959447" x="216" y="738" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1599763676" x="216" y="792" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="289231865" x="144" y="792" w="37" h="49" z="160" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="792" w="44" h="8" orient="0" id="636964907" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="774" w="62" h="8" orient="0" id="751587176" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1944439763" x="756" y="774" w="38" h="49" z="200" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1587808940" x="846" y="774" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1964224643" x="846" y="720" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1874769961" x="756" y="720" w="38" h="49" z="150" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="720" w="62" h="8" orient="0" id="1329986982" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1127162191" x="666" y="774" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="102822236" x="576" y="774" w="42" h="49" z="190" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="774" w="62" h="8" orient="0" id="1820973649" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="720" w="62" h="8" orient="0" id="735650973" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="991124559" x="576" y="720" w="42" h="49" z="130" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1652352835" x="666" y="720" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1641778362" x="846" y="846" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1554089277" x="756" y="846" w="50" h="49" z="240" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="846" w="62" h="8" orient="0" id="799046760" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="900" w="62" h="8" orient="0" id="274102257" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="930448286" x="756" y="900" w="46" h="49" z="270" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="95572352" x="846" y="900" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1514457707" x="666" y="900" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="941964406" x="576" y="900" w="46" h="49" z="250" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="900" w="62" h="8" orient="0" id="1421043963" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="846" w="62" h="8" orient="0" id="2143494736" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="895832766" x="576" y="846" w="50" h="49" z="230" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1431339731" x="666" y="846" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1696966700" x="360" y="774" w="56" h="49" z="170" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1136748418" x="450" y="774" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="774" w="62" h="8" orient="0" id="1035054471" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="720" w="62" h="8" orient="0" id="1743978672" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2131854198" x="450" y="720" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="930577460" x="360" y="720" w="54" h="49" z="120" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="14.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="806091774" x="90" y="234" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1612615563" x="126" y="234" w="39" h="36" z="30" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2" />
            <param name="Group" value="C1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="1799922123" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_PWM" id="1858742997" x="540" y="72" w="137" h="149" z="350" orient="0" defn="DCS2_Released_20140630:MMC_PWM" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Cdc" value="10000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="50 [Hz]" />
            <param name="Lsmth" value="49 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="RSOn" value="1.361 [mohm]" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Larm" value="29 [mH]" />
            <param name="IvlMax" value="6.0 [kA]" />
            <param name="FltPkT" value="10 [us]" />
            <param name="FltClrT" value="30 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-2.5" />
            <param name="ymax" value="1.5" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-4" />
            <param name="ymax" value="12" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1189247205" name="" x="738" y="72" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="844325371" name="" x="306" y="144" w="188" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1605228392" name="" x="396" y="72" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1567498310" x="1026" y="774" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="2095202669" x="936" y="774" w="32" h="49" z="210" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0303" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="774" w="62" h="8" orient="0" id="317742706" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="720" w="62" h="8" orient="0" id="1691975009" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1971209774" x="936" y="720" w="34" h="49" z="180" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="B2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="490901240" x="1026" y="720" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="846" y="522" w="288" h="126" id="1243825553" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VdcRef B2" link="213784244" id="163923410" />
          <Control classid="Slider" name="Kp_P" link="1971209774" id="1157680972" />
          <Control classid="Slider" name="Ti_P" link="2095202669" id="1981924564" />
          <Control classid="Slider" name="1/kpDrp DC" link="1654984790" id="898123306" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="72" y="882" w="62" h="8" orient="0" id="577560879" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="188706372" x="126" y="882" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="213784244" x="36" y="882" w="58" h="49" z="220" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcRef B2" />
            <param name="Group" value="B2" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="954" w="62" h="8" orient="0" id="233691645" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1723167263" x="126" y="954" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCDroop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1654984790" x="36" y="954" w="64" h="49" z="260" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="1/kpDrp DC" />
            <param name="Group" value="B2" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="5.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="647220392" x="72" y="288" w="40" h="49" z="40" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="QrefB2" />
            <param name="Group" value="B2" />
            <param name="Display" value="1" />
            <param name="Max" value="840" />
            <param name="Min" value="-840" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="425289595" x="162" y="288" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="QrefB2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="288" w="62" h="8" orient="0" id="1257680178" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="716842321" name="" x="180" y="648" w="116" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="47378584" x="162" y="522" w="56" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1606494314" name="" x="162" y="522" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1622753489" name="" x="324" y="522" w="44" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1697190004" name="" x="432" y="594" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="1657143853" x="288" y="522" w="38" h="20" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1287120717" name="" x="198" y="522" w="26" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1691341110" name="" x="288" y="450" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1060079018" x="324" y="450" w="40" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="AC_Brk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="489291656" x="540" y="180" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="748097396" x="450" y="594" w="37" h="54" z="450" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk B2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="967435965" x="504" y="180" w="97" h="36" z="510" orient="4" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iarm_pA Cm-B2" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="414" y="396" w="792" h="126" id="50755917" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="486,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VacRef B2" link="793525011" id="1986111729" />
          <Control classid="Slider" name="PRef B2" link="1691631562" id="343227725" />
          <Control classid="Slider" name="QrefB2" link="647220392" id="1900898569" />
          <Control classid="Switch" name="Dblk B2P" link="298858266" id="1563853015" />
          <Control classid="Slider" name="KpdInv" link="904122338" id="1616235962" />
          <Control classid="Slider" name="TidInv" link="1945398565" id="956448648" />
          <Control classid="Slider" name="KpqInv" link="576660333" id="354571718" />
          <Control classid="Slider" name="TiqInv" link="289231865" id="547266672" />
          <Control classid="Slider" name="KVdcLim1" link="930577460" id="928669489" />
        </Frame>
        <User classid="UserCmp" defn="master:unity" id="526423495" x="360" y="594" w="38" h="17" z="290" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="949013099" x="252" y="522" w="74" h="57" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="100.0 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="818032370" x="252" y="450" w="74" h="57" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="100.0 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2117106342" x="810" y="126" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="39091599" name="" x="756" y="126" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="180" w="8" h="26" orient="0" id="1431463477" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1637600397" x="666" y="180" w="20" h="60" z="1" orient="5" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="measureB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="516766292" x="990" y="270" w="86" h="36" z="460" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pmeas Cm-B2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1356715670" x="1026" y="252" w="88" h="36" z="470" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qmeas Cm-B2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="596011933" x="1008" y="216" w="78" h="36" z="480" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iprim Cm-B2" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1213592105" x="1008" y="144" w="50" h="36" z="500" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vac-B2" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1750336603" x="990" y="72" w="23" h="20" z="440" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="240798069" x="990" y="144" w="23" h="20" z="380" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="478228934" x="990" y="90" w="23" h="20" z="430" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="867628615" x="990" y="162" w="23" h="20" z="370" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="880968799" x="990" y="108" w="23" h="20" z="420" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="587938653" x="990" y="180" w="23" h="20" z="360" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="155177016" x="936" y="36" w="62" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="measureB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1298716988" x="990" y="252" w="23" h="20" z="400" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="7" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1309203960" x="990" y="270" w="23" h="20" z="390" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="8" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="826160343" x="1008" y="216" w="21" h="74" z="410" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="163879139" name="" x="990" y="252" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1775233259" x="1008" y="144" w="21" h="74" z="490" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="480733859" name="" x="936" y="36" w="44" h="224" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
          <vertex x="36" y="36" />
          <vertex x="36" y="54" />
          <vertex x="36" y="90" />
          <vertex x="36" y="108" />
          <vertex x="36" y="126" />
          <vertex x="36" y="198" />
          <vertex x="36" y="216" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1034665095" x="396" y="594" w="74" h="50" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1999600761" x="324" y="612" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1563193641" name="" x="324" y="612" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSC_mF1" group="" url="" version="" build="" crc="117892000" instances="1" key="" view="false" date="1404483178">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[VSC]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="DCP" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC3" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Teal" stroke-width="0.8" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-27" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="52" y="-8" stroke="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M27.000 -12.000 A5 11 0 1 1 17.000 -12.000" arc="17,-23,27,-1,360,-180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M17.000 -11.000 A5 12 0 1 0 7.000 -11.000" arc="7,-23,17,1,0,180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-51" y="23" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="4" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="381186442" x="324" y="54" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1110532779" x="792" y="72" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="341665931" x="324" y="144" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="437862124" x="702" y="72" w="141" h="163" z="360" orient="4" link="-1" defn="DCS2_Released_20140630:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="F1P" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="Vtr_1" value="145.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.17143 [pu]" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="29 [mH]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400 [kV]" />
            <param name="dmode" value="1" />
            <param name="qmode" value="1" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="14" />
            <param name="Ti_dc" value="0.2" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_Q" value="0.0" />
            <param name="Ti_Q" value="0.0303" />
            <param name="vd1max" value="1.1 [pu]" />
            <param name="vd1min" value="-1.1 [pu]" />
            <param name="vq1max" value="1.1 [pu]" />
            <param name="vq1min" value="-1.1 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="PrefF1" />
            <param name="Qref" value="QrefF1" />
            <param name="Vacref" value="VacRefF1" />
            <param name="Vdcref" value="VdcRef" />
            <param name="EnChopper" value="0" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkF1P" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="0" />
            <param name="PrefRate" value="1.0e6" />
            <param name="Imax" value="1.1" />
            <param name="h3Mag" value="0.15" />
            <param name="EnFilt" value="0" />
            <param name="Vdcmax" value="1.05 [pu]" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="114 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="AC_Brk" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.1 [pu]" />
            <param name="Vq1max" value="1.1 [pu]" />
            <param name="Vd1min" value="-1.1 [pu]" />
            <param name="Vq1min" value="-1.1 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="DCDroop" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="0.95 [pu]" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="-1.1 [pu]" />
            <param name="Pmax_pu" value="1.1 [pu]" />
            <param name="ACBrk_OpT" value="40 [ms]" />
            <param name="ACBrk_ClT" value="100 [ms]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.0" />
            <param name="CuL" value="0.006 [pu]" />
            <param name="Xt" value="0.18 [pu]" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Larm" value="29 [mH]" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="16 [Hz]" />
            <param name="Tc_Filt4" value="0.0909" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.125" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="54" w="44" h="8" orient="0" id="404751782" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="108" w="44" h="8" orient="0" id="2129271445" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="108" w="8" h="44" orient="0" id="1752973687" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="54" w="44" h="8" orient="0" id="1639567804" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1764558900" x="720" y="162" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="845932480" x="468" y="54" w="40" h="24" z="10" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc22P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1837358326" x="414" y="72" w="36" h="38" z="20" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="54" w="116" h="8" orient="0" id="1971499741" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1061958469" x="90" y="342" w="56" h="49" z="50" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef F1" />
            <param name="Group" value="F1" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="48401474" x="180" y="342" w="52" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRefF1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="342" w="62" h="8" orient="0" id="1074307103" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="396" w="62" h="8" orient="0" id="1825229631" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="169782782" x="180" y="396" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRefF1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="864508101" x="90" y="396" w="44" h="49" z="60" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRef F1" />
            <param name="Group" value="F1" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="-1000" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" id="110856784" x="126" y="648" w="74" h="56" z="110" orient="0" link="-1" defn="master:compare" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="0.6" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="1683890854" x="54" y="648" w="67" h="17" z="100" orient="0" link="-1" defn="master:time-sig" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" id="867269320" x="270" y="576" w="74" h="51" z="300" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1055013552" x="216" y="648" w="124" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="De-blocking at 0.6 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1149054957" x="486" y="576" w="44" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkF1P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2024190722" x="126" y="738" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="384330240" x="54" y="738" w="40" h="49" z="120" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="738" w="44" h="8" orient="0" id="907344407" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="792" w="44" h="8" orient="0" id="279844497" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="895234708" x="54" y="792" w="40" h="49" z="170" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2027284091" x="126" y="792" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="738" w="44" h="8" orient="0" id="1160438347" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2015022218" x="162" y="738" w="37" h="49" z="130" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="824111591" x="234" y="738" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="235293709" x="234" y="792" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1398425616" x="162" y="792" w="37" h="49" z="180" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="792" w="44" h="8" orient="0" id="471721814" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="774" w="62" h="8" orient="0" id="214678525" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1649123330" x="774" y="774" w="38" h="49" z="220" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1893937930" x="864" y="774" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1148048784" x="864" y="720" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1757212995" x="774" y="720" w="38" h="49" z="160" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="720" w="62" h="8" orient="0" id="1572719383" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1763783977" x="684" y="774" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="38544121" x="594" y="774" w="42" h="49" z="210" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="774" w="62" h="8" orient="0" id="294072594" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="720" w="62" h="8" orient="0" id="1176775803" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="233774533" x="594" y="720" w="42" h="49" z="150" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2084373300" x="684" y="720" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1930026817" x="864" y="846" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="626786429" x="774" y="846" w="50" h="49" z="260" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="846" w="62" h="8" orient="0" id="274711341" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="900" w="62" h="8" orient="0" id="1274869229" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="484571672" x="774" y="900" w="46" h="49" z="290" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1888410835" x="864" y="900" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1438378683" x="684" y="900" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="382208969" x="594" y="900" w="46" h="49" z="280" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="900" w="62" h="8" orient="0" id="54299058" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="846" w="62" h="8" orient="0" id="2140822291" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="245858526" x="594" y="846" w="50" h="49" z="250" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1845486214" x="684" y="846" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1260109984" x="378" y="774" w="56" h="49" z="190" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="599133256" x="468" y="774" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="774" w="62" h="8" orient="0" id="1720022572" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="720" w="62" h="8" orient="0" id="1073673417" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="160562283" x="468" y="720" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1686294721" x="378" y="720" w="54" h="49" z="140" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="14.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="90836780" x="108" y="234" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="361164050" x="144" y="234" w="39" h="36" z="30" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2" />
            <param name="Group" value="C1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="234" w="44" h="8" orient="0" id="1916433887" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_PWM" id="1970644429" x="558" y="72" w="137" h="149" z="370" orient="0" defn="DCS2_Released_20140630:MMC_PWM" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Cdc" value="10000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="50 [Hz]" />
            <param name="Lsmth" value="49 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="RSOn" value="1.361 [mohm]" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Larm" value="29 [mH]" />
            <param name="IvlMax" value="6.0 [kA]" />
            <param name="FltPkT" value="10 [us]" />
            <param name="FltClrT" value="30 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-2.5" />
            <param name="ymax" value="1.5" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-4" />
            <param name="ymax" value="12" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="905165229" name="" x="756" y="72" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="328015372" name="" x="324" y="144" w="188" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="360541148" name="" x="414" y="72" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1255989589" x="1044" y="774" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1686429397" x="954" y="774" w="32" h="49" z="230" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0303" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="774" w="62" h="8" orient="0" id="929085254" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="720" w="62" h="8" orient="0" id="1978948702" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="391091855" x="954" y="720" w="34" h="49" z="200" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1114113713" x="1044" y="720" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="774" y="522" w="288" h="126" id="1439382022" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VdcRef F1" link="1168100295" id="1013404578" />
          <Control classid="Slider" name="Kp_P" link="391091855" id="13002579" />
          <Control classid="Slider" name="Ti_P" link="1686429397" id="1066539898" />
          <Control classid="Slider" name="1/kpDrp DC" link="1744915918" id="1426906591" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="90" y="882" w="62" h="8" orient="0" id="1438898350" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2018557814" x="144" y="882" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1168100295" x="54" y="882" w="58" h="49" z="240" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcRef F1" />
            <param name="Group" value="F1" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="954" w="62" h="8" orient="0" id="1941562843" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2047777841" x="144" y="954" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCDroop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1744915918" x="54" y="954" w="64" h="49" z="270" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="1/kpDrp DC" />
            <param name="Group" value="F1" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="706607763" x="90" y="288" w="38" h="49" z="40" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="QrefF1" />
            <param name="Group" value="F1" />
            <param name="Display" value="1" />
            <param name="Max" value="840" />
            <param name="Min" value="-840" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1432206981" x="180" y="288" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="QrefF1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="288" w="62" h="8" orient="0" id="437899861" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2072803386" name="" x="162" y="648" w="116" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1903440777" x="144" y="504" w="56" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1018261652" name="" x="144" y="504" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="17182121" name="" x="306" y="504" w="44" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="146963668" name="" x="414" y="576" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="71244203" x="270" y="504" w="38" h="20" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1449315030" name="" x="180" y="504" w="26" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1068699787" name="" x="270" y="432" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1558770762" x="306" y="432" w="40" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="AC_Brk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1782635045" x="558" y="180" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2088692098" x="432" y="576" w="37" h="53" z="460" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk F1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2034605214" x="522" y="180" w="96" h="36" z="530" orient="4" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iarm_pA Cm-F1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="396" y="396" w="792" h="126" id="536348899" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="486,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VacRef F1" link="1061958469" id="1947730348" />
          <Control classid="Slider" name="PRef F1" link="864508101" id="62415596" />
          <Control classid="Slider" name="QrefF1" link="706607763" id="481109327" />
          <Control classid="Switch" name="Dblk F1P" link="1811008325" id="622243905" />
          <Control classid="Slider" name="KpdInv" link="384330240" id="1959883486" />
          <Control classid="Slider" name="TidInv" link="2015022218" id="1210607843" />
          <Control classid="Slider" name="KpqInv" link="895234708" id="1101229243" />
          <Control classid="Slider" name="TiqInv" link="1398425616" id="1380406482" />
          <Control classid="Slider" name="KVdcLim1" link="1686294721" id="747224463" />
        </Frame>
        <User classid="UserCmp" defn="master:radiolink" id="1451912041" x="198" y="540" w="134" h="18" z="70" orient="4" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Source" value="Main" />
            <param name="Name" value="CmF1_Trip" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="0" />
            <param name="memberof" value="" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1811008325" x="126" y="576" w="52" h="49" z="80" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk F1P" />
            <param name="Group" value="F1" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1093425211" x="198" y="576" w="74" h="51" z="90" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1495208226" x="342" y="576" w="38" h="17" z="310" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="741551362" x="234" y="504" w="74" h="57" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="100.0 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="38645199" x="234" y="432" w="74" h="57" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="100.0 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="572630317" x="828" y="126" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1584365696" name="" x="774" y="126" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="180" w="8" h="26" orient="0" id="1107415292" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="172334363" x="684" y="180" w="20" h="58" z="1" orient="5" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="measureF1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="79224785" x="1008" y="306" w="85" h="36" z="480" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pmeas Cm-F1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1428028157" x="1044" y="288" w="87" h="36" z="490" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qmeas Cm-F1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="348036487" x="1026" y="252" w="77" h="36" z="510" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iprim Cm-F1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="430671295" x="1026" y="180" w="49" h="36" z="520" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vac-F1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="654097500" x="1008" y="108" w="23" h="20" z="400" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="337249586" x="1008" y="180" w="23" h="20" z="450" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="309383059" x="1008" y="126" w="23" h="20" z="390" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1893642962" x="1008" y="198" w="23" h="20" z="430" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1205861390" x="1008" y="144" w="23" h="20" z="380" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1028226493" x="1008" y="216" w="23" h="20" z="420" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="717822026" x="954" y="72" w="60" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="measureF1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="35302112" x="1008" y="288" w="23" h="20" z="410" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="7" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="254488005" x="1008" y="306" w="23" h="20" z="470" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="8" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1314864058" x="1026" y="252" w="21" h="74" z="500" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1054010701" name="" x="1008" y="288" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1829391659" x="1026" y="180" w="21" h="74" z="440" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1915499854" name="" x="954" y="72" w="44" h="224" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
          <vertex x="36" y="36" />
          <vertex x="36" y="54" />
          <vertex x="36" y="90" />
          <vertex x="36" y="108" />
          <vertex x="36" y="126" />
          <vertex x="36" y="198" />
          <vertex x="36" y="216" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1983370110" x="378" y="576" w="74" h="50" z="350" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1415454174" x="306" y="594" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="676119935" name="" x="306" y="594" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSC_mE1" group="" url="" version="" build="" crc="10549331" instances="1" key="" view="false" date="1404483178">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[VSC]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="DCP" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC3" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Teal" stroke-width="0.8" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-27" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="52" y="-8" stroke="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M27.000 -12.000 A5 11 0 1 1 17.000 -12.000" arc="17,-23,27,-1,360,-180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M17.000 -11.000 A5 12 0 1 0 7.000 -11.000" arc="7,-23,17,1,0,180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-51" y="23" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="4" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1607541117" x="342" y="54" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1632624914" x="810" y="72" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1070396815" x="342" y="144" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="1798501692" x="720" y="72" w="141" h="163" z="310" orient="4" link="-1" defn="DCS2_Released_20140630:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="E1P" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="200 [MVA]" />
            <param name="Vtr_1" value="145.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.17143 [pu]" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="29 [mH]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400 [kV]" />
            <param name="dmode" value="2" />
            <param name="qmode" value="0" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="14" />
            <param name="Ti_dc" value="0.2" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_Q" value="0.0" />
            <param name="Ti_Q" value="0.0303" />
            <param name="vd1max" value="1.1 [pu]" />
            <param name="vd1min" value="-1.1 [pu]" />
            <param name="vq1max" value="1.1 [pu]" />
            <param name="vq1min" value="-1.1 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="PrefE1" />
            <param name="Qref" value="QrefE1" />
            <param name="Vacref" value="VacRefE1" />
            <param name="Vdcref" value="VdcRef" />
            <param name="EnChopper" value="0" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkE1P" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="0" />
            <param name="PrefRate" value="1.0e6" />
            <param name="Imax" value="1.1" />
            <param name="h3Mag" value="0.15" />
            <param name="EnFilt" value="0" />
            <param name="Vdcmax" value="1.05 [pu]" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="114 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="AC_Brk" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.1 [pu]" />
            <param name="Vq1max" value="1.1 [pu]" />
            <param name="Vd1min" value="-1.1 [pu]" />
            <param name="Vq1min" value="-1.1 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="DCDroop" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="0.95 [pu]" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="-1.1 [pu]" />
            <param name="Pmax_pu" value="1.1 [pu]" />
            <param name="ACBrk_OpT" value="40 [ms]" />
            <param name="ACBrk_ClT" value="100 [ms]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.0" />
            <param name="CuL" value="0.006 [pu]" />
            <param name="Xt" value="0.18 [pu]" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Larm" value="116 [mH]" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="16 [Hz]" />
            <param name="Tc_Filt4" value="0.0909" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.125" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="54" w="44" h="8" orient="0" id="129115878" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="108" w="44" h="8" orient="0" id="1015539843" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="108" w="8" h="44" orient="0" id="352115383" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="54" w="44" h="8" orient="0" id="836428614" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="245327155" x="738" y="162" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="285151168" x="486" y="54" w="40" h="24" z="10" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc22P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="645918908" x="432" y="72" w="36" h="38" z="20" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="54" w="116" h="8" orient="0" id="626701350" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1120646389" x="108" y="342" w="58" h="49" z="50" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef E1" />
            <param name="Group" value="E1" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="955813210" x="198" y="342" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRefE1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="342" w="62" h="8" orient="0" id="2058221862" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="144" y="396" w="62" h="8" orient="0" id="601823160" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1893093956" x="198" y="396" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRefE1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="2044280119" x="108" y="396" w="44" h="49" z="60" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRef E1" />
            <param name="Group" value="E1" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="-1000" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" id="514669694" x="144" y="666" w="74" h="56" z="90" orient="0" link="-1" defn="master:compare" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="0.85" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="986772741" x="72" y="666" w="67" h="17" z="80" orient="0" link="-1" defn="master:time-sig" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" id="1019441395" x="288" y="612" w="74" h="51" z="280" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1070116026" x="108" y="612" w="130" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="De-blocking at 0.85 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1723234174" x="504" y="594" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkE1P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1058826234" x="216" y="612" w="53" h="49" z="70" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk E1P" />
            <param name="Group" value="E1" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1863498193" x="144" y="738" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="982790361" x="72" y="738" w="40" h="49" z="100" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="738" w="44" h="8" orient="0" id="1208980674" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="792" w="44" h="8" orient="0" id="1177006980" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="275749357" x="72" y="792" w="40" h="49" z="140" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1571715785" x="144" y="792" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="738" w="44" h="8" orient="0" id="1118755073" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2074663158" x="180" y="738" w="37" h="49" z="110" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="29961605" x="252" y="738" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="444714019" x="252" y="792" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="226209535" x="180" y="792" w="37" h="49" z="160" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="792" w="44" h="8" orient="0" id="184587502" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="774" w="62" h="8" orient="0" id="1085097860" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="318748693" x="792" y="774" w="38" h="49" z="200" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1632242539" x="882" y="774" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="552461394" x="882" y="720" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1674203281" x="792" y="720" w="38" h="49" z="150" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="720" w="62" h="8" orient="0" id="751502126" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="845038915" x="702" y="774" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1703154386" x="612" y="774" w="42" h="49" z="190" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="774" w="62" h="8" orient="0" id="1444178925" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="720" w="62" h="8" orient="0" id="1921701141" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1639215614" x="612" y="720" w="42" h="49" z="130" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="441039945" x="702" y="720" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1496652273" x="882" y="846" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="235840751" x="792" y="846" w="50" h="49" z="240" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="846" w="62" h="8" orient="0" id="545987800" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="900" w="62" h="8" orient="0" id="1564034972" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1707153018" x="792" y="900" w="46" h="49" z="270" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="13940006" x="882" y="900" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="892785112" x="702" y="900" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="51012114" x="612" y="900" w="46" h="49" z="250" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="900" w="62" h="8" orient="0" id="1991086181" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="846" w="62" h="8" orient="0" id="387983512" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2086944705" x="612" y="846" w="50" h="49" z="230" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="811845570" x="702" y="846" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="776080987" x="396" y="774" w="56" h="49" z="170" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1786852763" x="486" y="774" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="774" w="62" h="8" orient="0" id="702112726" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="720" w="62" h="8" orient="0" id="1191100006" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1232556079" x="486" y="720" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="252711327" x="396" y="720" w="54" h="49" z="120" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="14.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="471769792" x="126" y="234" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="259067704" x="162" y="234" w="39" h="36" z="30" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2" />
            <param name="Group" value="C1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="234" w="44" h="8" orient="0" id="23729765" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_PWM" id="402352357" x="576" y="72" w="137" h="149" z="320" orient="0" defn="DCS2_Released_20140630:MMC_PWM" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Cdc" value="2500 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="50 [Hz]" />
            <param name="Lsmth" value="49 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="200 [MVA]" />
            <param name="RSOn" value="5.445 [mohm]" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Larm" value="116 [mH]" />
            <param name="IvlMax" value="6.0 [kA]" />
            <param name="FltPkT" value="10 [us]" />
            <param name="FltClrT" value="30 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-2.5" />
            <param name="ymax" value="1.5" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-4" />
            <param name="ymax" value="12" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="874907116" name="" x="774" y="72" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="156531429" name="" x="342" y="144" w="188" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="248768031" name="" x="432" y="72" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="313506179" x="1062" y="774" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="717005840" x="972" y="774" w="32" h="49" z="210" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0303" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="774" w="62" h="8" orient="0" id="1931643807" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="720" w="62" h="8" orient="0" id="1124508003" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1967900172" x="972" y="720" w="34" h="49" z="180" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="E1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="562198730" x="1062" y="720" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="792" y="540" w="288" h="126" id="225966876" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VdcRef E1" link="18236657" id="500069252" />
          <Control classid="Slider" name="Kp_P" link="1967900172" id="632665555" />
          <Control classid="Slider" name="Ti_P" link="717005840" id="1672006738" />
          <Control classid="Slider" name="1/kpDrp DC" link="1984980913" id="17145178" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="108" y="882" w="62" h="8" orient="0" id="624629945" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1406909235" x="162" y="882" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="18236657" x="72" y="882" w="58" h="49" z="220" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcRef E1" />
            <param name="Group" value="E1" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="954" w="62" h="8" orient="0" id="1830997682" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1089421365" x="162" y="954" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCDroop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1984980913" x="72" y="954" w="64" h="49" z="260" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="1/kpDrp DC" />
            <param name="Group" value="E1" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1350661349" x="108" y="288" w="40" h="49" z="40" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="QrefE1" />
            <param name="Group" value="E1" />
            <param name="Display" value="1" />
            <param name="Max" value="840" />
            <param name="Min" value="-840" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1111770199" x="198" y="288" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="QrefE1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="288" w="62" h="8" orient="0" id="1833101789" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1918231799" name="" x="180" y="666" w="116" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="656806657" x="162" y="522" w="56" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2124727978" name="" x="162" y="522" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1101053076" name="" x="324" y="522" w="44" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="820857598" name="" x="432" y="594" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="250568171" x="288" y="522" w="38" h="20" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1740755159" name="" x="198" y="522" w="26" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="369678823" name="" x="288" y="450" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="309260109" x="324" y="450" w="40" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="AC_Brk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="712491567" x="576" y="180" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="724144965" x="450" y="594" w="37" h="54" z="440" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk E1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1407834083" x="540" y="180" w="97" h="36" z="510" orient="4" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iarm_pA Cm-E1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="396" y="414" w="792" h="126" id="1671818574" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="486,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VacRef E1" link="1120646389" id="293041251" />
          <Control classid="Slider" name="PRef E1" link="2044280119" id="1745878530" />
          <Control classid="Slider" name="QrefE1" link="1350661349" id="1974384513" />
          <Control classid="Switch" name="Dblk E1P" link="1058826234" id="1603201494" />
          <Control classid="Slider" name="KpdInv" link="982790361" id="217240626" />
          <Control classid="Slider" name="TidInv" link="2074663158" id="1539652250" />
          <Control classid="Slider" name="KpqInv" link="275749357" id="1845825519" />
          <Control classid="Slider" name="TiqInv" link="226209535" id="1320428906" />
          <Control classid="Slider" name="KVdcLim1" link="252711327" id="1006486472" />
        </Frame>
        <User classid="UserCmp" defn="master:unity" id="1680637325" x="360" y="612" w="38" h="17" z="290" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="1895040388" x="252" y="522" w="74" h="57" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="100.0 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="326666108" x="252" y="450" w="74" h="57" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="100.0 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="7856453" x="846" y="126" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1800979444" name="" x="792" y="126" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="180" w="8" h="26" orient="0" id="685993465" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1756113518" x="702" y="180" w="20" h="60" z="1" orient="5" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="measureE1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="608485402" x="972" y="270" w="86" h="36" z="460" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pmeas Cm-E1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="132640686" x="1008" y="252" w="88" h="36" z="470" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qmeas Cm-E1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="611256649" x="990" y="216" w="78" h="36" z="490" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iprim Cm-E1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1605138792" x="990" y="144" w="50" h="36" z="500" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vac-E1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="974799986" x="972" y="72" w="23" h="20" z="380" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1896937728" x="972" y="144" w="23" h="20" z="430" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1510128185" x="972" y="90" w="23" h="20" z="370" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1552240584" x="972" y="162" w="23" h="20" z="410" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1843039109" x="972" y="108" w="23" h="20" z="360" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="355014713" x="972" y="180" w="23" h="20" z="400" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="491023023" x="918" y="36" w="62" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="measureE1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="227183609" x="972" y="252" w="23" h="20" z="390" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="7" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2076623662" x="972" y="270" w="23" h="20" z="450" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="8" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="238932440" x="990" y="216" w="21" h="74" z="480" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="493914461" name="" x="972" y="252" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="2028739071" x="990" y="144" w="21" h="74" z="420" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1963991885" name="" x="918" y="36" w="44" h="224" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
          <vertex x="36" y="36" />
          <vertex x="36" y="54" />
          <vertex x="36" y="90" />
          <vertex x="36" y="108" />
          <vertex x="36" y="126" />
          <vertex x="36" y="198" />
          <vertex x="36" y="216" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1836460337" x="396" y="594" w="74" h="50" z="350" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSC_D1" group="" url="" version="" build="" crc="22059038" instances="0" key="" view="false" date="1381868775">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[VSC]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DCP" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC3" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCM" x="0" y="54" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Teal" stroke-width="0.8" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-27" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="52" y="-8" stroke="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M27.000 -12.000 A5 11 0 1 1 17.000 -12.000" arc="17,-23,27,-1,360,-180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M17.000 -11.000 A5 12 0 1 0 7.000 -11.000" arc="7,-23,17,1,0,180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-51" y="23" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
        <text x="-13" y="51" stroke="black" font-size="Small" text-anchor="Middle">Gnd</text>
        <line x1="0" y1="54" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="26">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1563074372" x="342" y="144" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1048610415" x="828" y="288" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="115838192" x="324" y="486" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1991455129" x="324" y="324" w="26" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="539021059" x="144" y="1044" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="891794583" x="72" y="1044" w="40" h="49" z="140" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.35" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="1044" w="44" h="8" orient="0" id="1686905188" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="1098" w="44" h="8" orient="0" id="2049540653" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1366064970" x="72" y="1098" w="40" h="49" z="180" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.35" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1149620206" x="144" y="1098" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="1044" w="44" h="8" orient="0" id="1333843636" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1225865739" x="180" y="1044" w="37" h="49" z="150" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="109028305" x="252" y="1044" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1501913176" x="252" y="1098" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="899952017" x="180" y="1098" w="37" h="49" z="200" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="1098" w="44" h="8" orient="0" id="1293485371" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1080" w="62" h="8" orient="0" id="1345276678" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1849557013" x="792" y="1080" w="38" h="49" z="230" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1447533014" x="882" y="1080" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="29003107" x="882" y="1026" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1813428728" x="792" y="1026" w="38" h="49" z="190" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="1026" w="62" h="8" orient="0" id="165446463" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="913402558" x="702" y="1080" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1999640529" x="612" y="1080" w="42" h="49" z="220" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="1080" w="62" h="8" orient="0" id="498686650" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1026" w="62" h="8" orient="0" id="691809389" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1279235071" x="612" y="1026" w="42" h="49" z="170" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1496379641" x="702" y="1026" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="363586455" x="882" y="1152" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1361490990" x="792" y="1152" w="50" h="49" z="250" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="1152" w="62" h="8" orient="0" id="1959198059" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1206" w="62" h="8" orient="0" id="1564497480" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="360238136" x="792" y="1206" w="46" h="49" z="270" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="120546099" x="882" y="1206" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1522835786" x="702" y="1206" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="778947027" x="612" y="1206" w="46" h="49" z="260" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="1206" w="62" h="8" orient="0" id="1740536569" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1152" w="62" h="8" orient="0" id="1897699581" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="641750219" x="612" y="1152" w="50" h="49" z="240" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1653012597" x="702" y="1152" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1760171027" x="396" y="1080" w="56" h="49" z="210" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1382120791" x="486" y="1080" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="1080" w="62" h="8" orient="0" id="1168071697" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="1026" w="62" h="8" orient="0" id="2125180848" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1630567104" x="486" y="1026" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="850689191" x="396" y="1026" w="54" h="49" z="160" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
            <param name="Group" value="D1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="5.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="342" y="144" w="98" h="8" orient="0" id="921407121" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="486" w="188" h="8" orient="0" id="1462338078" layer="">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="324" w="62" h="8" orient="0" id="22985768" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="288" w="80" h="8" orient="0" id="1227230223" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_PWM" id="451212268" x="558" y="414" w="137" h="149" z="320" orient="0" defn="DCS2_Released_20140630:MMC_PWM" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Cdc" value="10000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="$(Freq)" />
            <param name="Lsmth" value="49 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="RSOn" value="$(RSOn1)" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Larm" value="50 [mH]" />
            <param name="IvlMax" value="2.5 [kA]" />
            <param name="FltPkT" value="100 [us]" />
            <param name="FltClrT" value="20 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_PWM" id="1415179881" x="558" y="162" w="137" h="149" z="340" orient="0" defn="DCS2_Released_20140630:MMC_PWM" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Cdc" value="10000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="$(Freq)" />
            <param name="Lsmth" value="49 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="RSOn" value="$(RSOn1)" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Larm" value="50 [mH]" />
            <param name="IvlMax" value="2.5 [kA]" />
            <param name="FltPkT" value="100 [us]" />
            <param name="FltClrT" value="20 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="146819178" x="702" y="414" w="141" h="163" z="310" orient="4" link="-1" defn="DCS2_Released_20140630:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="D1N" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="840 [MVA]" />
            <param name="Vtr_1" value="145.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.18 [pu]" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="0.0025 [H]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400.0 [kV]" />
            <param name="dmode" value="1" />
            <param name="qmode" value="0" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="5.0" />
            <param name="Ti_dc" value="0.1" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="0.25" />
            <param name="Ti_P" value="0.2" />
            <param name="Kp_Q" value="0.25" />
            <param name="Ti_Q" value="0.2" />
            <param name="vd1max" value="1.0 [pu]" />
            <param name="vd1min" value="-1.0 [pu]" />
            <param name="vq1max" value="1.0 [pu]" />
            <param name="vq1min" value="-1.0 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="Pref4" />
            <param name="Qref" value="0" />
            <param name="Vacref" value="VacRef4" />
            <param name="Vdcref" value="0.0" />
            <param name="EnChopper" value="0" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkD1N" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="0" />
            <param name="PrefRate" value="500" />
            <param name="Imax" value="1" />
            <param name="h3Mag" value="0.15" />
            <param name="EnFilt" value="0" />
            <param name="Vdcmax" value="1.1 [pu]" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="114 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="0" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.0 [pu]" />
            <param name="Vq1max" value="1.0 [pu]" />
            <param name="Vd1min" value="-1.0 [pu]" />
            <param name="Vq1min" value="-1.0 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="0" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="Vdcmin" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="0" />
            <param name="Pmax_pu" value="0" />
            <param name="ACBrk_OpT" value="50 [us]" />
            <param name="ACBrk_ClT" value="100 [us]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.005" />
            <param name="CuL" value="0.005" />
            <param name="Xt" value="0.1" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Larm" value="0.075" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="2.0 [kHz]" />
            <param name="Tc_Filt4" value="0.1" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.1" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="1793354785" x="702" y="162" w="141" h="163" z="330" orient="4" link="-1" defn="DCS2_Released_20140630:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="D1P" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="840 [MVA]" />
            <param name="Vtr_1" value="145.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.18 [pu]" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="0.0025 [H]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400.0 [kV]" />
            <param name="dmode" value="1" />
            <param name="qmode" value="0" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="5.0" />
            <param name="Ti_dc" value="0.1" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="0.2" />
            <param name="Ti_P" value="0.2" />
            <param name="Kp_Q" value="0.25" />
            <param name="Ti_Q" value="0.2" />
            <param name="vd1max" value="1.0 [pu]" />
            <param name="vd1min" value="-1.0 [pu]" />
            <param name="vq1max" value="1.0 [pu]" />
            <param name="vq1min" value="-1.0 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="Pref4" />
            <param name="Qref" value="0" />
            <param name="Vacref" value="VacRef4" />
            <param name="Vdcref" value="0.0" />
            <param name="EnChopper" value="0" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkD1P" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="0" />
            <param name="PrefRate" value="500" />
            <param name="Imax" value="1" />
            <param name="h3Mag" value="0" />
            <param name="EnFilt" value="0" />
            <param name="Vdcmax" value="1.1 [pu]" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="114 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="0" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.0 [pu]" />
            <param name="Vq1max" value="1.0 [pu]" />
            <param name="Vd1min" value="-1.0 [pu]" />
            <param name="Vq1min" value="-1.0 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="0" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="Vdcmin" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="0" />
            <param name="Pmax_pu" value="0" />
            <param name="ACBrk_OpT" value="50 [us]" />
            <param name="ACBrk_ClT" value="100 [us]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.005" />
            <param name="CuL" value="0.005" />
            <param name="Xt" value="0.1" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Larm" value="0.075" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="2.0 [kHz]" />
            <param name="Tc_Filt4" value="0.1" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.1" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="432" w="8" h="62" orient="0" id="929298790" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="180" w="8" h="62" orient="0" id="1264728938" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="162" w="8" h="260" orient="0" id="125247771" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="396" w="44" h="8" orient="0" id="2109782159" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="144" w="44" h="8" orient="0" id="1916092462" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="270" w="8" h="26" orient="0" id="1608566701" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="522" w="8" h="26" orient="0" id="1736790466" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1307068019" x="468" y="144" w="38" h="24" z="20" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc4P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="781329375" x="720" y="252" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2075787777" x="684" y="270" w="32" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc4P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="396" w="44" h="8" orient="0" id="752215755" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="450" w="44" h="8" orient="0" id="1143771219" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="51615434" x="720" y="504" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="336084294" x="684" y="522" w="34" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc4N" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="144" w="44" h="8" orient="0" id="1545672145" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="198" w="44" h="8" orient="0" id="685729328" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="58731119" x="396" y="396" w="36" h="38" z="30" orient="4" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1170543286" x="468" y="396" w="38" h="24" z="40" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc4N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="193525315" x="396" y="144" w="36" h="38" z="10" orient="4" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="234" w="134" h="170" orient="0" id="174509450" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="162" />
          <vertex x="-72" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="702" w="62" h="8" orient="0" id="1958475985" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="810" w="62" h="8" orient="0" id="982705194" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1422190770" x="396" y="810" w="38" h="17" z="120" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1412994283" x="396" y="702" w="38" h="17" z="300" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" id="1460610095" x="180" y="756" w="74" h="56" z="80" orient="0" link="-1" defn="master:compare" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="0.8" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="2146379005" x="108" y="756" w="67" h="17" z="60" orient="0" link="-1" defn="master:time-sig" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" id="1066311193" x="324" y="702" w="74" h="51" z="280" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="420699645" x="324" y="810" w="74" h="51" z="110" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="738" w="8" h="44" orient="0" id="1998015495" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="756" w="116" h="8" orient="0" id="1381393310" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1891923621" x="144" y="702" w="124" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="De-blocking at 0.8 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="162839811" x="252" y="810" w="54" h="49" z="100" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk D1N" />
            <param name="Group" value="D1" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2085751854" x="450" y="810" w="48" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkD1N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="703493514" x="450" y="702" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkD1P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1746469201" x="252" y="702" w="53" h="49" z="50" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk D1P" />
            <param name="Group" value="D1" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1967990599" x="540" y="774" w="46" h="49" z="90" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRef D1" />
            <param name="Group" value="D1" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1931190727" x="630" y="774" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="774" w="62" h="8" orient="0" id="644139597" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="720" w="62" h="8" orient="0" id="460272591" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="250621188" x="630" y="720" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1320261914" x="540" y="720" w="58" h="49" z="70" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef D1" />
            <param name="Group" value="D1" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="774" y="630" w="288" h="126" id="464248049" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" name="Dblk D1P" link="1746469201" id="1872446006" />
          <Control classid="Switch" name="Dblk D1N" link="162839811" id="1907846150" />
          <Control classid="Slider" name="VacRef D1" link="1320261914" id="191741912" />
          <Control classid="Slider" name="PRef D1" link="1967990599" id="1099630115" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="162" y="900" w="44" h="8" orient="0" id="434128896" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1853326424" x="126" y="882" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="903064048" x="180" y="936" w="39" h="36" z="290" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4" />
            <param name="Group" value="d1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="882" w="44" h="8" orient="0" id="1481068054" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1913029304" x="126" y="900" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1917516014" x="180" y="954" w="21" h="56" z="130" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSC_C2" group="" url="" version="" build="" crc="91734204" instances="0" key="" view="false" date="1381868774">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[VSC]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DCP" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC3" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCM" x="0" y="54" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Teal" stroke-width="0.8" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-27" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="52" y="-8" stroke="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M27.000 -12.000 A5 11 0 1 1 17.000 -12.000" arc="17,-23,27,-1,360,-180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M17.000 -11.000 A5 12 0 1 0 7.000 -11.000" arc="7,-23,17,1,0,180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-51" y="23" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
        <text x="-13" y="51" stroke="black" font-size="Small" text-anchor="Middle">Gnd</text>
        <line x1="0" y1="54" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="90">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="100062711" x="342" y="144" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="350846904" x="828" y="288" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1649318631" x="324" y="486" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="229597646" x="324" y="324" w="26" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="814576029" x="144" y="1044" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="63007611" x="72" y="1044" w="40" h="49" z="140" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.35" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="1044" w="44" h="8" orient="0" id="1455328371" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="1098" w="44" h="8" orient="0" id="400361196" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1580721294" x="72" y="1098" w="40" h="49" z="180" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.35" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="231839593" x="144" y="1098" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="1044" w="44" h="8" orient="0" id="965456595" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="321762039" x="180" y="1044" w="37" h="49" z="150" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="631258028" x="252" y="1044" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="104920055" x="252" y="1098" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1369600996" x="180" y="1098" w="37" h="49" z="200" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="1098" w="44" h="8" orient="0" id="169357901" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1080" w="62" h="8" orient="0" id="911152847" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="487856155" x="792" y="1080" w="38" h="49" z="230" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1129886990" x="882" y="1080" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1815940502" x="882" y="1026" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1366326047" x="792" y="1026" w="38" h="49" z="190" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="1026" w="62" h="8" orient="0" id="1660325532" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1689332653" x="702" y="1080" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1746518184" x="612" y="1080" w="42" h="49" z="220" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="1080" w="62" h="8" orient="0" id="1999790598" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1026" w="62" h="8" orient="0" id="1684703126" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2111892900" x="612" y="1026" w="42" h="49" z="170" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="906576909" x="702" y="1026" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="415620225" x="882" y="1152" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="317858319" x="792" y="1152" w="50" h="49" z="250" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="1152" w="62" h="8" orient="0" id="1801015910" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1206" w="62" h="8" orient="0" id="1005984940" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="608157262" x="792" y="1206" w="46" h="49" z="270" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="440259830" x="882" y="1206" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1934339371" x="702" y="1206" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="759821948" x="612" y="1206" w="46" h="49" z="260" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="1206" w="62" h="8" orient="0" id="1150760067" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1152" w="62" h="8" orient="0" id="1582680316" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1460532319" x="612" y="1152" w="50" h="49" z="240" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1979524489" x="702" y="1152" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1086772981" x="396" y="1080" w="56" h="49" z="210" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2106657614" x="486" y="1080" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="1080" w="62" h="8" orient="0" id="462559823" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="1026" w="62" h="8" orient="0" id="1193700214" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="279538964" x="486" y="1026" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1533505642" x="396" y="1026" w="54" h="49" z="160" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
            <param name="Group" value="C2 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="5.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_PWM" id="476125655" x="558" y="414" w="137" h="149" z="320" orient="0" defn="DCS2_Released_20140630:MMC_PWM" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Cdc" value="5000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="$(Freq)" />
            <param name="Lsmth" value="98 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="400 [MVA]" />
            <param name="RSOn" value="$(RSOn1)" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Larm" value="50 [mH]" />
            <param name="IvlMax" value="2.5 [kA]" />
            <param name="FltPkT" value="100 [us]" />
            <param name="FltClrT" value="20 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_PWM" id="1919472258" x="558" y="162" w="137" h="149" z="340" orient="0" defn="DCS2_Released_20140630:MMC_PWM" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Cdc" value="5000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="$(Freq)" />
            <param name="Lsmth" value="98 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="400 [MVA]" />
            <param name="RSOn" value="$(RSOn1)" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Larm" value="50 [mH]" />
            <param name="IvlMax" value="2.5 [kA]" />
            <param name="FltPkT" value="100 [us]" />
            <param name="FltClrT" value="20 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2014546345" x="684" y="522" w="34" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc3N" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="432" w="8" h="62" orient="0" id="1664299437" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="180" w="8" h="62" orient="0" id="445800748" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="396" w="44" h="8" orient="0" id="881127249" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="144" w="44" h="8" orient="0" id="936851822" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="270" w="8" h="26" orient="0" id="606269786" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="522" w="8" h="26" orient="0" id="1988954120" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="58182212" x="468" y="144" w="38" h="24" z="20" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc3P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="1350128385" x="702" y="162" w="141" h="163" z="330" orient="4" link="-1" defn="DCS2_Released_20140630:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="C2P" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="420 [MVA]" />
            <param name="Vtr_1" value="145.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.18 [pu]" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="0.0025 [H]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400.0 [kV]" />
            <param name="dmode" value="1" />
            <param name="qmode" value="0" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="5.0" />
            <param name="Ti_dc" value="0.1" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="0.2" />
            <param name="Ti_P" value="0.2" />
            <param name="Kp_Q" value="0.25" />
            <param name="Ti_Q" value="0.2" />
            <param name="vd1max" value="1.0 [pu]" />
            <param name="vd1min" value="-1.0 [pu]" />
            <param name="vq1max" value="1.0 [pu]" />
            <param name="vq1min" value="-1.0 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="Pref3" />
            <param name="Qref" value="0" />
            <param name="Vacref" value="VacRef3" />
            <param name="Vdcref" value="0.0" />
            <param name="EnChopper" value="0" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkC2P" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="0" />
            <param name="PrefRate" value="500" />
            <param name="Imax" value="1" />
            <param name="h3Mag" value="0" />
            <param name="EnFilt" value="0" />
            <param name="Vdcmax" value="1.1 [pu]" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="114 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="0" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.0 [pu]" />
            <param name="Vq1max" value="1.0 [pu]" />
            <param name="Vd1min" value="-1.0 [pu]" />
            <param name="Vq1min" value="-1.0 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="0" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="Vdcmin" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="0" />
            <param name="Pmax_pu" value="0" />
            <param name="ACBrk_OpT" value="50 [us]" />
            <param name="ACBrk_ClT" value="100 [us]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.005" />
            <param name="CuL" value="0.005" />
            <param name="Xt" value="0.1" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Larm" value="0.075" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="2.0 [kHz]" />
            <param name="Tc_Filt4" value="0.1" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.1" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1275158338" x="720" y="252" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc3P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1856967366" x="684" y="270" w="32" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc3P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="396" w="44" h="8" orient="0" id="356422023" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="450" w="44" h="8" orient="0" id="1858310064" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1742669105" x="720" y="504" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc3N" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="144" w="44" h="8" orient="0" id="850676560" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="198" w="44" h="8" orient="0" id="202328367" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="1361451939" x="396" y="396" w="36" h="38" z="50" orient="4" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc3N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="565297253" x="702" y="414" w="141" h="163" z="310" orient="4" link="-1" defn="DCS2_Released_20140630:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="C2N" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="420 [MVA]" />
            <param name="Vtr_1" value="145.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.18 [pu]" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="0.0025 [H]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400.0 [kV]" />
            <param name="dmode" value="1" />
            <param name="qmode" value="0" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="5.0" />
            <param name="Ti_dc" value="0.1" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="0.25" />
            <param name="Ti_P" value="0.2" />
            <param name="Kp_Q" value="0.25" />
            <param name="Ti_Q" value="0.2" />
            <param name="vd1max" value="1.0 [pu]" />
            <param name="vd1min" value="-1.0 [pu]" />
            <param name="vq1max" value="1.0 [pu]" />
            <param name="vq1min" value="-1.0 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="Pref3" />
            <param name="Qref" value="0" />
            <param name="Vacref" value="VacRef3" />
            <param name="Vdcref" value="0.0" />
            <param name="EnChopper" value="0" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkC2N" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="0" />
            <param name="PrefRate" value="500" />
            <param name="Imax" value="1" />
            <param name="h3Mag" value="0.15" />
            <param name="EnFilt" value="0" />
            <param name="Vdcmax" value="1.1 [pu]" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="114 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="0" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.0 [pu]" />
            <param name="Vq1max" value="1.0 [pu]" />
            <param name="Vd1min" value="-1.0 [pu]" />
            <param name="Vq1min" value="-1.0 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="0" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="Vdcmin" />
            <param name="ILimPriority" value="1" />
