            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="0" />
            <param name="Pmax_pu" value="0" />
            <param name="ACBrk_OpT" value="50 [us]" />
            <param name="ACBrk_ClT" value="100 [us]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.005" />
            <param name="CuL" value="0.005" />
            <param name="Xt" value="0.1" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Larm" value="0.075" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="2.0 [kHz]" />
            <param name="Tc_Filt4" value="0.1" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.1" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1286941269" x="468" y="396" w="38" h="24" z="60" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc3N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="581515463" x="396" y="144" w="36" h="38" z="10" orient="4" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc3P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="342" y="144" w="98" h="8" orient="0" id="1846049910" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="234" w="134" h="170" orient="0" id="274911666" layer="">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="144" />
          <vertex x="-126" y="162" />
          <vertex x="-72" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="486" w="188" h="8" orient="0" id="2084799390" layer="">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="324" w="62" h="8" orient="0" id="2055402385" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="162" w="8" h="260" orient="0" id="1274552296" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="288" w="80" h="8" orient="0" id="1224294139" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1493297834" x="954" y="180" w="42" h="49" z="40" orient="4" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref C2" />
            <param name="Group" value="C2" />
            <param name="Display" value="1" />
            <param name="Max" value="600" />
            <param name="Min" value="-600" />
            <param name="Value" value="300.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="381218281" x="864" y="180" w="30" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="918" y="180" w="62" h="8" orient="0" id="790091013" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="126" w="62" h="8" orient="0" id="2094966179" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="483789211" x="864" y="126" w="46" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="728167696" x="954" y="126" w="58" h="49" z="30" orient="4" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef C2" />
            <param name="Group" value="C2" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="594" w="44" h="8" orient="0" id="1274457081" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1736120080" x="162" y="576" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc3P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="822978758" x="216" y="630" w="39" h="36" z="300" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc3" />
            <param name="Group" value="C2" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="576" w="44" h="8" orient="0" id="2141708455" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1441122871" x="162" y="594" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc3N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="448240929" x="216" y="648" w="21" h="56" z="70" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" id="978340887" x="180" y="792" w="74" h="56" z="100" orient="0" link="-1" defn="master:compare" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="2.0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="1780869749" x="108" y="792" w="67" h="17" z="90" orient="0" link="-1" defn="master:time-sig" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:annotation" id="1539667705" x="144" y="738" w="124" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="De-blocking at 2.0 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="738" w="62" h="8" orient="0" id="377109325" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="846" w="62" h="8" orient="0" id="712370677" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1976417560" x="396" y="846" w="38" h="17" z="130" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="2130938242" x="396" y="738" w="38" h="17" z="290" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1928619460" x="324" y="738" w="74" h="51" z="280" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1770542684" x="324" y="846" w="74" h="51" z="120" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="774" w="8" h="44" orient="0" id="186211003" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="792" w="116" h="8" orient="0" id="1912497689" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var_switch" id="1234592592" x="252" y="738" w="49" h="49" z="80" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk 3P" />
            <param name="Group" value="C2" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="246314460" x="450" y="738" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkC2P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="698644177" x="450" y="846" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkC2N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1542772945" x="252" y="846" w="50" h="49" z="110" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk 3N" />
            <param name="Group" value="C2" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="576" y="720" w="288" h="126" id="1540671228" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" name="Dblk 3P" link="1234592592" id="23952861" />
          <Control classid="Switch" name="Dblk 3N" link="1542772945" id="1208313374" />
          <Control classid="Slider" name="VacRef C2" link="728167696" id="793799749" />
          <Control classid="Slider" name="Pref C2" link="1493297834" id="261306999" />
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSC_C1" group="" url="" version="" build="" crc="33107421" instances="0" key="" view="false" date="1401290533">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[VSC]]></value>
            <cond>
            </cond>
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="DCP" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC3" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Teal" stroke-width="0.8" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-27" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="52" y="-8" stroke="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M27.000 -12.000 A5 11 0 1 1 17.000 -12.000" arc="17,-23,27,-1,360,-180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M17.000 -11.000 A5 12 0 1 0 7.000 -11.000" arc="7,-23,17,1,0,180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-51" y="23" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="184595480" x="342" y="54" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1969629834" x="810" y="72" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="130535101" x="342" y="144" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCConverter" id="1071612227" x="720" y="72" w="141" h="163" z="310" orient="4" link="-1" defn="DCS2_Released_20140630:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="C1P" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="Vtr_1" value="145.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.17143 [pu]" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="29 [mH]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400 [kV]" />
            <param name="dmode" value="1" />
            <param name="qmode" value="1" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="14" />
            <param name="Ti_dc" value="0.2" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_Q" value="0.0" />
            <param name="Ti_Q" value="0.0303" />
            <param name="vd1max" value="1.1 [pu]" />
            <param name="vd1min" value="-1.1 [pu]" />
            <param name="vq1max" value="1.1 [pu]" />
            <param name="vq1min" value="-1.1 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="Pref2" />
            <param name="Qref" value="QrefC1" />
            <param name="Vacref" value="VacRef2" />
            <param name="Vdcref" value="VdcRef" />
            <param name="EnChopper" value="0" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkC1P" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="0" />
            <param name="PrefRate" value="1.0e6" />
            <param name="Imax" value="1.1" />
            <param name="h3Mag" value="0.15" />
            <param name="EnFilt" value="0" />
            <param name="Vdcmax" value="1.05 [pu]" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="114 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="AC_Brk" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.1 [pu]" />
            <param name="Vq1max" value="1.1 [pu]" />
            <param name="Vd1min" value="-1.1 [pu]" />
            <param name="Vq1min" value="-1.1 [pu]" />
            <param name="DrpAC" value="0.01" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="DCDroop" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="0.95 [pu]" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="-1.1 [pu]" />
            <param name="Pmax_pu" value="1.1 [pu]" />
            <param name="ACBrk_OpT" value="50 [us]" />
            <param name="ACBrk_ClT" value="100 [us]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.0" />
            <param name="CuL" value="0.006 [pu]" />
            <param name="Xt" value="0.18 [pu]" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Larm" value="29 [mH]" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="16 [Hz]" />
            <param name="Tc_Filt4" value="0.0909" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.125" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="54" w="44" h="8" orient="0" id="200577802" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="108" w="44" h="8" orient="0" id="462389337" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="108" w="8" h="44" orient="0" id="1592638371" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="54" w="44" h="8" orient="0" id="1673674594" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1385154977" x="738" y="162" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="180" w="8" h="26" orient="0" id="1917954356" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1340922758" x="486" y="54" w="40" h="24" z="10" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc22P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="455438448" x="702" y="180" w="40" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc22P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="508535931" x="432" y="72" w="36" h="38" z="20" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="54" w="116" h="8" orient="0" id="1035356122" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="540520154" x="108" y="342" w="58" h="49" z="50" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef C1" />
            <param name="Group" value="C1" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="771593712" x="198" y="342" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="342" w="62" h="8" orient="0" id="656949073" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="144" y="396" w="62" h="8" orient="0" id="487310944" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2123807327" x="198" y="396" w="34" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRef2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="707298972" x="108" y="396" w="44" h="49" z="60" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRef C1" />
            <param name="Group" value="C1" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="-1000" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1837211998" x="396" y="576" w="38" h="17" z="290" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" id="1799111948" x="180" y="630" w="74" h="56" z="90" orient="0" link="-1" defn="master:compare" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="0.3" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="1354610616" x="108" y="630" w="67" h="17" z="80" orient="0" link="-1" defn="master:time-sig" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" id="1577595233" x="324" y="576" w="74" h="51" z="280" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="855354453" x="144" y="576" w="124" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="De-blocking at 0.3 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="923608209" x="612" y="558" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkC1P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1310867378" x="252" y="576" w="49" h="49" z="70" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk 2P" />
            <param name="Group" value="C1" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="360" y="234" w="792" h="126" id="14612935" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="486,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VacRef C1" link="540520154" id="1419037479" />
          <Control classid="Slider" name="PRef C1" link="707298972" id="1324187108" />
          <Control classid="Slider" name="QrefC1" link="605461012" id="98527978" />
          <Control classid="Switch" name="Dblk 2P" link="1310867378" id="1636558686" />
          <Control classid="Slider" name="KpdInv" link="1973633533" id="1317075281" />
          <Control classid="Slider" name="TidInv" link="734877348" id="498438840" />
          <Control classid="Slider" name="KpqInv" link="920834874" id="1385770873" />
          <Control classid="Slider" name="TiqInv" link="1925391050" id="1335753209" />
          <Control classid="Slider" name="KVdcLim1" link="268452766" id="477305601" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="732680604" x="144" y="738" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1973633533" x="72" y="738" w="40" h="49" z="100" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="738" w="44" h="8" orient="0" id="1001959907" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="792" w="44" h="8" orient="0" id="256346271" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="920834874" x="72" y="792" w="40" h="49" z="140" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1281695125" x="144" y="792" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="738" w="44" h="8" orient="0" id="1255206839" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="734877348" x="180" y="738" w="37" h="49" z="110" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="552691696" x="252" y="738" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1347564095" x="252" y="792" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1925391050" x="180" y="792" w="37" h="49" z="160" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="792" w="44" h="8" orient="0" id="256395011" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="774" w="62" h="8" orient="0" id="1859746389" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="193343959" x="792" y="774" w="38" h="49" z="200" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1222059765" x="882" y="774" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1322927668" x="882" y="720" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="188807572" x="792" y="720" w="38" h="49" z="150" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="720" w="62" h="8" orient="0" id="904491086" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2108240459" x="702" y="774" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1294072506" x="612" y="774" w="42" h="49" z="190" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="774" w="62" h="8" orient="0" id="306135263" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="720" w="62" h="8" orient="0" id="1795300367" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2145400178" x="612" y="720" w="42" h="49" z="130" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="16599426" x="702" y="720" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1046506552" x="882" y="846" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1982915224" x="792" y="846" w="50" h="49" z="240" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="846" w="62" h="8" orient="0" id="2135876121" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="900" w="62" h="8" orient="0" id="470541239" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="713353882" x="792" y="900" w="46" h="49" z="270" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="659656052" x="882" y="900" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="503976173" x="702" y="900" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1319737350" x="612" y="900" w="46" h="49" z="250" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="900" w="62" h="8" orient="0" id="82390076" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="846" w="62" h="8" orient="0" id="1132645691" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1035341203" x="612" y="846" w="50" h="49" z="230" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1730423695" x="702" y="846" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="117205688" x="396" y="774" w="56" h="49" z="170" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1248655825" x="486" y="774" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="774" w="62" h="8" orient="0" id="1164766395" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="720" w="62" h="8" orient="0" id="596808005" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1406830509" x="486" y="720" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="268452766" x="396" y="720" w="54" h="49" z="120" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="14.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2053762133" x="126" y="234" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="953636335" x="162" y="234" w="39" h="36" z="30" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2" />
            <param name="Group" value="C1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="234" w="44" h="8" orient="0" id="150688720" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_PWM" id="560480674" x="576" y="72" w="137" h="149" z="320" orient="0" defn="DCS2_Released_20140630:MMC_PWM" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Cdc" value="10000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="50 [Hz]" />
            <param name="Lsmth" value="49 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="RSOn" value="1.361 [mohm]" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Larm" value="29 [mH]" />
            <param name="IvlMax" value="12.5 [kA]" />
            <param name="FltPkT" value="20 [us]" />
            <param name="FltClrT" value="20 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-2.5" />
            <param name="ymax" value="1.5" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-4" />
            <param name="ymax" value="12" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1311592370" name="" x="774" y="72" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="199922755" name="" x="342" y="144" w="188" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="746538965" name="" x="432" y="72" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1693323094" x="1062" y="774" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="76993668" x="972" y="774" w="32" h="49" z="210" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0303" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="774" w="62" h="8" orient="0" id="611154213" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="720" w="62" h="8" orient="0" id="2069085757" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1849806222" x="972" y="720" w="34" h="49" z="180" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="C1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1735141188" x="1062" y="720" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="864" y="378" w="288" h="126" id="1428730412" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VdcRef C1" link="887923943" id="163030493" />
          <Control classid="Slider" name="Kp_P" link="1849806222" id="2102606181" />
          <Control classid="Slider" name="Ti_P" link="76993668" id="892062691" />
          <Control classid="Slider" name="1/kpDrp DC" link="1991690642" id="1915829717" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="108" y="882" w="62" h="8" orient="0" id="1285648452" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="920052859" x="162" y="882" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="887923943" x="72" y="882" w="58" h="49" z="220" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcRef C1" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="954" w="62" h="8" orient="0" id="1656694897" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1258144224" x="162" y="954" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCDroop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1991690642" x="72" y="954" w="64" h="49" z="260" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="1/kpDrp DC" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="605461012" x="108" y="288" w="40" h="49" z="40" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="QrefC1" />
            <param name="Group" value="C1" />
            <param name="Display" value="1" />
            <param name="Max" value="840" />
            <param name="Min" value="-840" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1273091957" x="198" y="288" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="QrefC1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="288" w="62" h="8" orient="0" id="790977098" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1117661545" name="" x="216" y="630" w="116" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="576" w="80" h="8" orient="0" id="795100888" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2030660926" x="270" y="486" w="56" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="1363455534" x="360" y="486" w="74" h="57" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="100 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1093242164" name="" x="270" y="486" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="498230486" name="" x="432" y="486" w="44" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="2101728310" x="504" y="558" w="74" h="50" z="350" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="213806916" name="" x="540" y="558" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="881501139" x="396" y="486" w="38" h="20" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="70833696" x="360" y="414" w="74" h="57" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="100 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="528906168" name="" x="306" y="486" w="26" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1953095117" name="" x="396" y="414" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="302210884" x="432" y="414" w="40" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="AC_Brk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1798952341" x="576" y="180" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="218673588" x="558" y="558" w="37" h="54" z="360" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk C1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1733643675" x="540" y="180" w="97" h="36" z="370" orient="4" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iarm_pA Cm-C1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="MMC_Levels" url="" version="" build="" crc="16164563" instances="188" key="" view="false" date="1401290531">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="640" splitter="70">
        <category name="Parameters" visible="true">
          <cond />
          <parameter desc="Switch OFF resistance (for each element)" name="RSOff" group="Cell parameters" unit="ohm" min="1.0e-20" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.0e8 [ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Sum of capacitor voltages per arm at t=0 [kV]" name="SumVc0" group="General" unit="kV" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.0 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated AC voltage" name="Vacbase" group="Rated Values" unit="kV" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[350 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated MVA" name="Sbase" group="Rated Values" unit="MVA" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[100 [MVA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Enable [1] or Disable [0] CCSC" name="CCSCEn" group="CCSC" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cell DC capacitor" name="Cdc" group="Cell parameters" unit="uF" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[3000 [uF]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC system frequency" name="fref" group="" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[50 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Smoothing inductance" name="Lsmth" group="General" unit="H" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.0e-5 [H]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Enable [1] or disable [0] mid-point grounding" name="EnGnd" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Switch ON resistance (for each element)" name="RSOn" group="Cell parameters" unit="ohm" min="1.0e-20" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.005 [ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="CCSC regulator gain" name="Kp" group="CCSC" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="CCSC regulator time constant" name="Ti" group="CCSC" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Enable (1) disable (0) DC bus capacitor" name="DCCapEn" group="DC bus capacitor" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Total DC Bus capacitance" name="DCCap" group="DC bus capacitor" unit="uF" min="1.0e-10" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[25 [uF]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="OUT" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="OUT_P" x="-54" y="-54" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="OUT_N" x="-54" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="RefSig" x="0" y="-54" dim="5" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" />
        <rect x="-39" y="-35" width="78" height="78" stroke="Gray" stroke-width="0.2" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-36" y="-38" width="78" height="78" stroke="Blue" stroke-width="0.6" fill-style="Solid" fill-fg="Aqua" fill-bg="Black" />
        <text x="3" y="0" stroke="black" fill="black" font-size="Small" text-anchor="Middle">MMC </text>
        <text x="53" y="-7" stroke="black" fill="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="0" y1="-54" x2="0" y2="-38" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-42" y="-8" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[DC +]]></text>
        <text x="-42" y="14" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[DC -]]></text>
        <text x="15" y="-40" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ref]]></text>
        <text x="2" y="20" stroke="Black" font-size="Medium" text-anchor="Middle"><![CDATA[Levels]]></text>
        <line x1="-54" y1="-54" x2="-54" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-54" y1="18" x2="-54" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="4" scrollx="0" scrolly="0">
        <Sticky classid="Sticky" x="1674" y="18" w="378" h="342" colors="10526880, 15792890" id="1784503961" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="13041663" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Parameters and input signals]]></Sticky>
        <User classid="UserCmp" name="master:xnode" id="2135181564" x="72" y="288" w="26" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="OUT" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="size" value="2" modified="true" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="show_boader" value="0" />
          <param name="orient" value="1" />
          <param name="size" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1176654455" x="1260" y="36" w="40" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="OUT_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1971536972" x="1764" y="54" w="76" h="20" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Lsmth" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2143173166" x="1764" y="72" w="63" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cdc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="939937843" x="1764" y="108" w="77" h="20" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RefSig" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1926" y="108" w="134" h="8" orient="0" id="1099921455" layer="">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1601532816" x="1836" y="126" w="23" h="20" z="70" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="550371963" x="1836" y="126" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Varef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="71891203" x="1890" y="126" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vcref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1188120941" x="1890" y="126" w="23" h="20" z="80" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1687695550" x="1836" y="90" w="32" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="271798017" x="1836" y="90" w="23" h="20" z="310" orient="6" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1477889566" x="1260" y="540" w="42" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="OUT_N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" id="1833116909" x="108" y="288" w="38" h="75" z="1" orient="0" defn="master:breakout" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="288" w="44" h="8" orient="0" id="1694040633" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="285155382" x="1890" y="90" w="23" h="20" z="420" orient="6" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="712964357" x="1890" y="90" w="34" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="255435041" x="1944" y="126" w="23" h="20" z="90" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="782914660" x="1998" y="126" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="413035786" x="1764" y="198" w="62" h="20" z="120" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="fref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="2011595979" x="1980" y="126" w="38" h="17" z="100" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1980" y="126" w="26" h="8" orient="0" id="827152617" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="252082221" x="1764" y="234" w="73" h="20" z="170" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_Pole_Levels" id="1633222949" x="324" y="162" w="99" h="146" z="440" orient="4" defn="DCS2_Released_20140630:MMC_Pole_Levels" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="fsw" value="Fsw" />
            <param name="Dimen" value="$(NoCells2)" />
            <param name="Lsmth" value="Lsmth" />
            <param name="Cdc" value="Cdc" />
            <param name="fref" value="fef" />
            <param name="RSOn" value="RSOn" />
            <param name="RSOff" value="RSOff" />
            <param name="SumVc0" value="SumVc0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="36" w="944" h="26" orient="0" id="1084333787" layer="">
          <vertex x="0" y="0" />
          <vertex x="-936" y="0" />
          <vertex x="-936" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1260" y="540" w="944" h="278" orient="0" id="1270750558" layer="">
          <vertex x="0" y="0" />
          <vertex x="-936" y="0" />
          <vertex x="-936" y="-270" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1759732117" x="378" y="126" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Varef" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="126" w="26" h="8" orient="0" id="1789514327" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1616046799" x="378" y="180" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="180" w="26" h="8" orient="0" id="196706756" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="306" w="26" h="8" orient="0" id="977734020" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="819889024" x="594" y="306" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="252" w="26" h="8" orient="0" id="132006594" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="228329139" x="594" y="252" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_Pole_Levels" id="222353719" x="540" y="288" w="99" h="146" z="400" orient="4" defn="DCS2_Released_20140630:MMC_Pole_Levels" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="fsw" value="Fsw" />
            <param name="Dimen" value="$(NoCells2)" />
            <param name="Lsmth" value="Lsmth" />
            <param name="Cdc" value="Cdc" />
            <param name="fref" value="fef" />
            <param name="RSOn" value="RSOn" />
            <param name="RSOff" value="RSOff" />
            <param name="SumVc0" value="SumVc0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="450" w="26" h="8" orient="0" id="264668918" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="295847839" x="792" y="450" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="396" w="26" h="8" orient="0" id="2114337279" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1819539325" x="792" y="396" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vcref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_Pole_Levels" id="1767155856" x="738" y="432" w="99" h="146" z="370" orient="4" defn="DCS2_Released_20140630:MMC_Pole_Levels" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="fsw" value="Fsw" />
            <param name="Dimen" value="$(NoCells2)" />
            <param name="Lsmth" value="Lsmth" />
            <param name="Cdc" value="Cdc" />
            <param name="fref" value="fef" />
            <param name="RSOn" value="RSOn" />
            <param name="RSOff" value="RSOff" />
            <param name="SumVc0" value="SumVc0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="396" w="8" h="152" orient="0" id="1072507163" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="180" w="8" h="152" orient="0" id="2119416913" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="324" w="8" h="296" orient="0" id="1706084875" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-288" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="288" w="350" h="8" orient="0" id="1152107734" layer="">
          <vertex x="0" y="0" />
          <vertex x="-342" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="144" y="252" w="134" h="98" orient="0" id="598133146" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="126" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="144" y="324" w="548" h="116" orient="0" id="2022659500" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
          <vertex x="540" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1783097258" x="1764" y="252" w="74" h="20" z="190" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOff" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="757535688" x="1476" y="144" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="850642335" x="1476" y="126" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="899881427" x="1476" y="108" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vza" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:CCSC" id="171595030" x="1368" y="126" w="136" h="87" z="350" orient="0" defn="DCS2_Released_20140630:CCSC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kp" />
            <param name="Ti" value="Ti" />
            <param name="Ibase" value="Ibase" />
            <param name="CCSCEn" value="CCSCEn" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="144" w="62" h="8" orient="0" id="1912148741" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="126" w="62" h="8" orient="0" id="561946343" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="108" w="62" h="8" orient="0" id="1998627315" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="704390623" x="1260" y="144" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RefSig" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="144" w="62" h="8" orient="0" id="1095539402" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1260" y="108" w="62" h="8" orient="0" id="255373032" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1730578475" x="1260" y="126" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlvBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="378946378" x="1260" y="108" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlvTop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="126" w="62" h="8" orient="0" id="1132884654" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="546357212" x="324" y="54" w="25" h="38" z="10" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="91920967" x="540" y="180" w="25" h="38" z="30" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1969539153" x="738" y="324" w="25" h="38" z="160" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="139967147" x="738" y="504" w="25" h="38" z="270" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="789931026" x="324" y="234" w="25" h="38" z="50" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="134554466" x="540" y="360" w="25" h="38" z="180" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1746" y="594" w="26" h="8" orient="0" id="2057479682" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="468" w="26" h="8" orient="0" id="1073325649" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="688734168" x="1746" y="594" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlvBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1877469177" x="1746" y="468" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlvTop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1164092831" x="1746" y="468" w="21" h="74" z="290" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1439347139" x="1710" y="396" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1883529436" x="1710" y="432" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="672338635" x="1710" y="414" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1710" y="396" w="26" h="8" orient="0" id="359107042" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="414" w="26" h="8" orient="0" id="1752663878" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="432" w="26" h="8" orient="0" id="121764764" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="558" w="26" h="8" orient="0" id="40944388" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="540" w="26" h="8" orient="0" id="1781162480" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="522" w="26" h="8" orient="0" id="454056210" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1188165496" x="1710" y="540" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="664477625" x="1710" y="558" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1436801072" x="1710" y="522" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="2041474257" x="1746" y="594" w="21" h="74" z="300" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="708897164" x="1044" y="288" w="26" h="20" z="0" orient="0" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker1" id="2127353790" x="1008" y="288" w="83" h="27" z="150" orient="0" defn="master:breaker1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="GndEn" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.1 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="414" w="8" h="134" orient="0" id="2025029854" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="126" w="8" h="98" orient="0" id="1799918596" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="378" w="8" h="224" orient="0" id="1968815992" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-216" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1107005880" x="972" y="378" w="29" h="60" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6 [ohm]" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1034382428" x="972" y="126" w="29" h="60" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6 [ohm]" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1926" y="198" w="26" h="8" orient="0" id="2137289702" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1339066522" x="1944" y="198" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GndEn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="940022922" x="1890" y="198" w="38" h="20" z="140" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1194093751" x="1854" y="198" w="79" h="20" z="130" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EnGnd" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1171961912" x="2034" y="306" w="94" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="CCSC parameters" />
            <param name="AL2" value="" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1308103038" x="1944" y="342" w="85" h="20" z="260" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="CCSCEn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1616810753" x="1944" y="324" w="53" h="20" z="250" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2107954532" x="1944" y="306" w="57" h="20" z="230" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="28913955" x="1962" y="234" w="75" h="20" z="200" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Sbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1807739297" x="1962" y="252" w="88" h="20" z="210" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1484883529" x="1944" y="450" w="46" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="303973816" x="1980" y="414" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1173144038" x="1872" y="414" w="74" h="51" z="330" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1276631981" x="1836" y="450" w="67" h="17" z="280" orient="0" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="12" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="682469165" x="1836" y="414" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Sbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1244896267" x="1944" y="414" w="74" h="54" z="340" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1681338005" x="360" y="144" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vza" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1578792915" x="576" y="270" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1157429758" x="774" y="414" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="27620943" x="1764" y="324" w="92" h="20" z="240" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCapEn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="331444230" x="1764" y="306" w="78" h="20" z="220" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1827218594" x="1296" y="270" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCapEn" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1868722642" x="1350" y="270" w="38" h="20" z="320" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="557437565" x="1440" y="270" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCapBrk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1219188909" x="1440" y="216" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap2x" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="264923617" x="1368" y="216" w="74" h="32" z="390" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="2.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="214227243" x="1296" y="216" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="1159074438" x="900" y="342" w="19" h="38" z="380" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="DCCap" />
            <param name="ER" value="0" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1365038665" x="882" y="342" w="18" h="36" z="1" orient="1" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="DCCap" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="1978675208" x="900" y="234" w="19" h="38" z="410" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="DCCap" />
            <param name="ER" value="0" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1834575395" x="882" y="234" w="18" h="36" z="1" orient="1" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="DCCap" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker1" id="693987441" x="900" y="468" w="28" h="91" z="360" orient="7" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="DCCapBrk" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="504" w="8" h="44" orient="0" id="422043311" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker1" id="652486696" x="900" y="126" w="28" h="91" z="430" orient="3" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="DCCapBrk" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="90" w="8" h="62" orient="0" id="747973536" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1162043641" x="900" y="432" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1281075225" x="900" y="216" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1532329764" x="900" y="252" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="288" w="80" h="8" orient="0" id="1623452734" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1296" y="216" w="44" h="8" orient="0" id="580333947" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1296" y="270" w="62" h="8" orient="0" id="284502463" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="270" w="62" h="8" orient="0" id="245424571" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="216" w="44" h="8" orient="0" id="366051264" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="996819253" x="1764" y="162" w="88" h="20" z="110" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SumVc0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="MMC_Pole_Levels" group="" url="" version="" build="" crc="91930415" instances="171" key="" view="false" date="1401290532">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Parameters" visible="true">
          <cond />
          <parameter desc="Smoothing inductance" name="Lsmth" group="General" unit="H" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.0e-5 [H]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Sum of capacitor voltages per arm at t=0 [kV]" name="SumVc0" group="General" unit="kV" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.0 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cell DC capacitor" name="Cdc" group="Cell parameters" unit="uF" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[3000 [uF]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Switch ON resistance (for each element)" name="RSOn" group="Cell parameters" unit="Ohm" min="1.0e-20" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.005 [Ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Switch OFF resistance (for each element)" name="RSOff" group="Cell parameters" unit="Ohm" min="1.0e-20" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.0e8 [Ohm]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Transfer" name="DBlk" x="-36" y="18" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vref" x="-36" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCB" x="0" y="72" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC" x="54" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCT" x="0" y="-72" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vz" x="-36" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="3" y="-54" width="39" height="12" stroke="White" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Aqua" fill-bg="Black" />
        <text x="-24" y="31" stroke="black" font-size="Small" text-anchor="Middle">DBlk</text>
        <text x="-25" y="-42" stroke="black" font-size="Small" text-anchor="Middle">[pu]</text>
        <line x1="-11" y1="18" x2="-16" y2="16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-16" y1="20" x2="-11" y2="18" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-36" y1="18" x2="-11" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="11" y1="19" x2="9" y2="19" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="11" y1="22" x2="9" y2="22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="10" y1="19" x2="9" y2="22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="10" y1="19" x2="11" y2="22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="15" x2="10" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="10" y1="30" x2="10" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="30" x2="10" y2="30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="29" x2="17" y2="28" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="40" x2="15" y2="29" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="19" y1="25" x2="15" y2="29" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="19" y1="21" x2="15" y2="17" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="19" y1="26" x2="19" y2="19" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="17" x2="15" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="25" y1="24" x2="32" y2="24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="25" y1="21" x2="32" y2="21" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="5" x2="28" y2="21" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="24" x2="28" y2="40" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="40" x2="28" y2="40" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="-5" x2="15" y2="-5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="-21" x2="15" y2="-5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="-40" x2="15" y2="-24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-35" y1="-36" x2="-11" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-24" x2="11" y2="-24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-21" x2="11" y2="-21" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-40" x2="0" y2="-40" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="5" x2="15" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-28" x2="28" y2="-40" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="24" y1="-19" x2="24" y2="-26" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="24" y1="-24" x2="28" y2="-28" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="24" y1="-20" x2="28" y2="-16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-5" x2="28" y2="-16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-16" x2="26" y2="-17" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="4" x2="33" y2="-5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-15" x2="33" y2="-15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="-15" x2="33" y2="-30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-30" x2="33" y2="-30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="-26" x2="32" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="-26" x2="34" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="32" y1="-23" x2="34" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="32" y1="-26" x2="34" y2="-26" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-16" y1="-34" x2="-11" y2="-36" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-11" y1="-36" x2="-16" y2="-38" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="14" y="61" stroke="black" font-size="small" text-anchor="Middle">DCB</text>
        <line x1="0" y1="72" x2="0" y2="40" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="53" y="-8" stroke="black" font-size="small" text-anchor="Middle">AC</text>
        <line x1="54" y1="0" x2="33" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="14" y="-58" stroke="black" font-size="small" text-anchor="Middle">DCT</text>
        <line x1="0" y1="-72" x2="0" y2="-40" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-11" y="-57" width="55" height="104" stroke="Navy" stroke-width="0.4" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-26" y="-54" stroke="black" font-size="Small" text-anchor="Middle">Vref</text>
        <text x="23" y="-45" stroke="black" font-size="Small" text-anchor="Middle">Levels</text>
        <line x1="-11" y1="-18" x2="-16" y2="-20" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-16" y1="-16" x2="-11" y2="-18" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-35" y1="-18" x2="-11" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-27" y="-23" stroke="black" font-size="Small" text-anchor="Middle">Vz</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="849166025" x="198" y="378" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1127575479" x="774" y="144" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1284882309" x="774" y="630" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="575671647" x="324" y="306" w="39" h="48" z="100" orient="4" link="-1" defn="master:varrlc" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lsmth" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="1" />
            <param name="I" value="IaTop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="175434941" x="288" y="468" w="39" h="48" z="130" orient="0" link="-1" defn="master:varrlc" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lsmth" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="1" />
            <param name="I" value="IaBtm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="640148896" x="288" y="468" w="8" h="170" orient="0" defn="" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1480382530" x="324" y="468" w="152" h="8" orient="0" defn="" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1319568275" x="324" y="306" w="152" h="8" orient="0" defn="" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="378" w="98" h="8" orient="0" id="73691109" layer="">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1592817828" x="576" y="234" w="38" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VcT_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1320755313" x="396" y="234" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TTU_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="234" w="62" h="8" orient="0" defn="" id="811111963" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="504" w="62" h="8" orient="0" defn="" id="519042192" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="440162287" x="576" y="504" w="38" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VcB_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="270" w="62" h="8" orient="0" defn="" id="1558613660" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1997723630" x="576" y="270" w="34" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IcT_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1217200227" x="576" y="540" w="34" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IcB_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="540" w="62" h="8" orient="0" defn="" id="1985395038" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="211986445" x="396" y="270" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TTL_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="747990633" x="378" y="504" w="40" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TBU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1624789584" x="378" y="540" w="38" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TBL_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="198" w="314" h="62" orient="0" id="34733502" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="306" y="-54" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:CapEq5New" id="140405015" x="468" y="270" w="110" h="110" z="210" orient="0" defn="VSC_MMC_Lib:CapEq5New" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="Cdc" />
            <param name="Rp" value="10 [Mohm]" />
            <param name="R1ON" value="RSOn" />
            <param name="R1OFF" value="1.0E8 [ohm]" />
            <param name="DimSc" value="$(NoCells2)" />
            <param name="CUR" value="IoutTT_A" />
            <param name="Vdiff" value="" />
            <param name="Config" value="2" />
            <param name="RP" value="10 [Mohm]" />
            <param name="RTON" value="RSOn" />
            <param name="RDON" value="RSOn" />
            <param name="RDOFF" value="RSOff" />
            <param name="DIM" value="$(NoCells2)" />
            <param name="RTOFF" value="RSOff" />
            <param name="SumVc0" value="SumVc0" />
            <param name="Dim" value="$(NoCells2)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:CapEq5New" id="520107949" x="468" y="540" w="110" h="110" z="230" orient="0" defn="VSC_MMC_Lib:CapEq5New" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="Cdc" />
            <param name="Rp" value="10 [Mohm]" />
            <param name="R1ON" value="RSOn" />
            <param name="R1OFF" value="1.0E8 [ohm]" />
            <param name="DimSc" value="$(NoCells2)" />
            <param name="CUR" value="IoutBB_A" />
            <param name="Vdiff" value="" />
            <param name="Config" value="2" />
            <param name="RP" value="10 [Mohm]" />
            <param name="RTON" value="RSOn" />
            <param name="RDON" value="RSOn" />
            <param name="RDOFF" value="RSOff" />
            <param name="DIM" value="$(NoCells2)" />
            <param name="RTOFF" value="RSOff" />
            <param name="SumVc0" value="SumVc0" />
            <param name="Dim" value="$(NoCells2)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="424335002" x="306" y="234" w="34" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="&lt;----" />
            <param name="AL2" value="IaTop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1254648220" x="306" y="414" w="34" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="----&gt;" />
            <param name="AL2" value="IaBtm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="234" w="26" h="8" orient="0" id="826998417" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="270" w="26" h="8" orient="0" id="2034980225" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="576" w="314" h="62" orient="0" id="1723410362" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="306" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="504" w="44" h="8" orient="0" id="799661919" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="540" w="44" h="8" orient="0" id="761572894" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="200809463" x="108" y="108" w="74" h="20" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOff" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1524916105" x="270" y="126" w="66" h="20" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="876315186" x="270" y="108" w="66" h="20" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1753276098" x="108" y="126" w="63" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cdc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1741588958" x="108" y="90" w="73" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOn" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="54" y="54" w="126" h="90" colors="0, 15792890" id="485655938" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Cell parameters
]]></Sticky>
        <Sticky classid="Sticky" x="54" y="198" w="126" h="72" colors="0, 15792890" id="953196493" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[General]]></Sticky>
        <Sticky classid="Sticky" x="216" y="54" w="126" h="126" colors="0, 15792890" id="2088961405" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Direct input connections
]]></Sticky>
        <User classid="UserCmp" name="master:import" id="565981521" x="108" y="234" w="76" h="20" z="80" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Lsmth" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="119659147" x="270" y="144" w="56" h="20" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vz" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="360" w="44" h="8" orient="0" id="1089865855" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="360" w="44" h="8" orient="0" id="1339618553" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="703352418" x="1224" y="360" w="74" h="32" z="120" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="576" w="278" h="44" orient="0" id="466583011" layer="">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
          <vertex x="270" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="540" w="62" h="8" orient="0" id="2095063919" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1035155652" x="1440" y="540" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="NU_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1419098717" x="1152" y="540" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1494" y="576" w="44" h="44" orient="0" id="263939894" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="853183160" x="1386" y="540" w="38" h="17" z="160" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="540" w="44" h="8" orient="0" id="1234729720" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:DiscreteRef" id="1156169622" x="1260" y="540" w="123" h="80" z="150" orient="0" defn="VSC_MMC_Lib:DiscreteRef" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DimDref" value="$(NoCells2)" />
            <param name="Ctype" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1644118995" x="900" y="360" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1000219417" x="1080" y="396" w="14" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vz" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="10969476" x="1116" y="360" w="74" h="56" z="110" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="72863578" x="1296" y="360" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1799386964" x="1152" y="432" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefB" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="2121047949" x="1116" y="432" w="74" h="56" z="140" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="918" y="378" w="126" h="54" colors="0, 15792890" id="1380023769" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="2" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="8" />
          </paramlist><![CDATA[Circulating current suppression term: Vz]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="1080" y="396" w="44" h="8" orient="0" id="415574890" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="360" w="188" h="8" orient="0" id="899325008" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="432" w="188" h="80" orient="0" id="1387990655" layer="">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
          <vertex x="-180" y="-72" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:DiscreteRef" id="809852881" x="1260" y="252" w="123" h="80" z="180" orient="0" defn="VSC_MMC_Lib:DiscreteRef" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DimDref" value="$(NoCells2)" />
            <param name="Ctype" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:Sorter" id="1153669598" x="1908" y="666" w="146" h="86" z="240" orient="0" defn="VSC_MMC_Lib:Sorter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DimIdx" value="$(NoCells2)" />
            <param name="Sorder" value="2" />
            <param name="OutV" value="0" />
            <param name="SType" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:FiringBlockVSC" id="1927116114" x="2088" y="558" w="200" h="131" z="250" orient="0" defn="VSC_MMC_Lib:FiringBlockVSC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DimFb" value="$(NoCells2)" />
            <param name="TBLogic" value="-1" />
            <param name="Config" value="2" />
            <param name="T_B" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:Sorter" id="2094462014" x="1908" y="378" w="146" h="86" z="220" orient="0" defn="VSC_MMC_Lib:Sorter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DimIdx" value="$(NoCells2)" />
            <param name="Sorder" value="2" />
            <param name="OutV" value="0" />
            <param name="SType" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:FiringBlockVSC" id="594055499" x="2088" y="270" w="200" h="131" z="260" orient="0" defn="VSC_MMC_Lib:FiringBlockVSC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DimFb" value="$(NoCells2)" />
            <param name="TBLogic" value="1" />
            <param name="Config" value="2" />
            <param name="T_B" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="252" w="44" h="8" orient="0" id="1353037486" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="720510037" x="1386" y="252" w="38" h="17" z="190" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="108" w="62" h="8" orient="0" id="393616500" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1468122562" x="1278" y="108" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1403323371" x="1314" y="108" w="38" h="20" z="70" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="108" w="44" h="8" orient="0" id="1260085217" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="671040422" x="1404" y="108" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1494" y="288" w="44" h="44" orient="0" id="1694637039" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="252" w="620" h="8" orient="0" defn="" id="1440496358" layer="">
          <vertex x="0" y="0" />
          <vertex x="612" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1980" y="378" w="26" h="80" orient="0" id="640525562" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1638" y="288" w="278" h="44" orient="0" id="971521659" layer="">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
          <vertex x="270" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="629093195" x="1782" y="378" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VcT_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1782" y="378" w="62" h="8" orient="0" id="800823827" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="101391224" x="2106" y="378" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2106" y="378" w="8" h="44" orient="0" id="1593417068" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="539334021" x="2034" y="180" w="34" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IaTop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2034" y="180" w="44" h="44" orient="0" id="83992872" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1953102480" x="2196" y="306" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TTL_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="359450737" x="2196" y="252" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TTU_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2034" y="468" w="44" h="44" orient="0" id="20861688" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="384202592" x="2034" y="468" w="34" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IaBtm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2106" y="666" w="8" h="44" orient="0" id="848184397" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="992628481" x="2106" y="666" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1782" y="666" w="62" h="8" orient="0" id="2030437620" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1980" y="666" w="26" h="80" orient="0" id="178240043" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="540" w="620" h="8" orient="0" id="1377352014" layer="">
          <vertex x="0" y="0" />
          <vertex x="612" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="241319899" x="1782" y="666" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VcB_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2074860008" x="2196" y="594" w="38" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TBL_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1775689458" x="2196" y="540" w="40" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TBU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1614234675" x="2070" y="90" w="304" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Firing Pulse Generation and Capacitor Voltage Balancing" />
            <param name="AL2" value="(Upper Arm)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1586603390" x="2088" y="738" w="304" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Firing Pulse Generation and Capacitor Voltage Balancing" />
            <param name="AL2" value="(Lower Arm)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1545709852" x="1152" y="252" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1654421214" x="1440" y="252" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="NU_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1152" y="252" w="62" h="8" orient="0" id="1001455609" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:TimeComparatorX" id="483535461" x="1584" y="576" w="161" h="34" z="170" orient="0" defn="VSC_MMC_Lib:TimeComparatorX" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:TimeComparatorX" id="1537906611" x="1584" y="288" w="161" h="34" z="200" orient="0" defn="VSC_MMC_Lib:TimeComparatorX" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="771230658" x="108" y="252" w="88" h="20" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SumVc0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="VSC_MMC_Lib" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="MMC_PWM" url="" version="" build="" crc="33602400" instances="574" key="" view="false" date="1404483177">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="450" h="640" splitter="75">
        <category name="Parameters" visible="true">
          <cond />
          <parameter desc="Switch OFF resistance (for each element)" name="RSOff" group="Cell parameters" unit="ohm" min="1.0e-20" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0e8 [ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cell blocking delay after fault detection" name="FltClrT" group="DC fault detection" unit="s" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[20 [us]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Pick up time for DC fault detection" name="FltPkT" group="DC fault detection" unit="s" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100 [us]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Max allowed valve current (valve protection)" name="IvlMax" group="DC fault detection" unit="kA" min="0.0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.5 [kA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Sum of capacitor voltages per arm at t=0 [kV]" name="SumVc0" group="General" unit="kV" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cell DC capacitor" name="Cdc" group="Cell parameters" unit="uF" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3000 [uF]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC system frequency" name="fref" group="General" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Arm inductance" name="Larm" group="" unit="H" min="1e-50" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [mH]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Enable midpoint ground [1: Enable; 0: Disable]" name="EnGnd" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated AC voltage" name="Vacbase" group="Rated Values" unit="kV" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[350 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated MVA" name="Sbase" group="Rated Values" unit="MVA" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100 [MVA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Switch ON resistance (for each element)" name="RSOn" group="Cell parameters" unit="ohm" min="1.0e-20" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.005 [ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="CCSC regulator gain" name="Kp" group="CCSC" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="CCSC regulator time constant" name="Ti" group="CCSC" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Enable [1] or Disable [0] CCSC" name="CCSCEn" group="CCSC" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Enable (1) disable (0) DC bus capacitor" name="DCCapEn" group="DC bus capacitor" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Total DC Bus capacitance" name="DCCap" group="DC bus capacitor" unit="uF" min="1.0e-10" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[25 [uF]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="OUT" x="54" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="OUT_P" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="OUT_N" x="-54" y="72" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="RefSig" x="54" y="-18" dim="5" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="FltMode" x="0" y="108" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Iarm" x="-36" y="108" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="-18" x2="34" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <rect x="-43" y="-28" width="78" height="111" stroke="Gray" stroke-width="0.2" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="36" x2="39" y2="36" stroke="Black" stroke-width="0.6" stroke-dasharray="none" />
        <text x="53" y="29" stroke="black" fill="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-54" y1="72" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <text x="-48" y="-27" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[DC +]]></text>
        <text x="-45" y="65" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[DC -]]></text>
        <text x="49" y="-24" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ref]]></text>
        <rect x="-40" y="-32" width="78" height="110" stroke="Teal" stroke-width="0.6" fill-style="Solid" fill-fg="Teal" fill-bg="Black" />
        <text x="-1" y="14" stroke="black" fill="black" font-size="Small" text-anchor="Middle">MMC </text>
        <text x="-3" y="36" stroke="Black" font-size="Medium" text-anchor="Middle"><![CDATA[NLC]]></text>
        <text x="20" y="97" stroke="black" fill="black" font-size="Small" text-anchor="Middle">DC Flt</text>
        <line x1="0" y1="108" x2="0" y2="83" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="0" y1="108" x2="-3" y2="101" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="3" y1="102" x2="0" y2="108" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-36" y1="108" x2="-36" y2="83" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-36" y1="108" x2="-39" y2="101" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-33" y1="102" x2="-36" y2="108" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <Sticky classid="Sticky" x="1674" y="18" w="378" h="342" colors="10526880, 15792890" id="1019638553" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="13041663" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Parameters and input signals]]></Sticky>
        <User classid="UserCmp" name="master:xnode" id="370925443" x="90" y="270" w="26" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="OUT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="size" value="2" modified="true" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="show_boader" value="0" />
          <param name="orient" value="1" />
          <param name="size" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="680262871" x="1260" y="36" w="40" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="OUT_P" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1998433855" x="414" y="54" w="746" h="26" orient="0" defn="" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="738" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="672439833" x="1764" y="54" w="69" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Larm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1997068138" x="1764" y="72" w="63" h="20" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cdc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="491811098" x="1764" y="108" w="77" h="20" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RefSig" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1926" y="108" w="134" h="8" orient="0" id="1596878877" layer="">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="175519641" x="1836" y="126" w="23" h="20" z="70" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="970337768" x="1836" y="126" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Varef" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1932690309" x="1890" y="126" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vcref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2053615087" x="1890" y="126" w="23" h="20" z="80" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="327531709" x="1836" y="90" w="32" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1778291026" x="1836" y="90" w="23" h="20" z="430" orient="6" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="733872351" x="1260" y="522" w="42" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="OUT_N" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" id="583417105" x="126" y="270" w="38" h="75" z="1" orient="0" defn="master:breakout" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="270" w="44" h="8" orient="0" id="949588169" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1733945945" x="1890" y="90" w="23" h="20" z="440" orient="6" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="406263390" x="1890" y="90" w="34" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="654804846" x="1944" y="126" w="23" h="20" z="90" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="113558857" x="1998" y="126" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="951210783" x="1764" y="198" w="62" h="20" z="140" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="fref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1039951421" x="1998" y="126" w="38" h="17" z="100" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1944" y="126" w="26" h="8" orient="0" id="663257195" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1583660239" x="1764" y="252" w="73" h="20" z="180" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_Pole_NLC" id="1000062507" x="414" y="162" w="104" h="146" z="650" orient="4" defn="DCS2_Released_20140630:MMC_Pole_NLC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="fsw" value="Fsw" />
            <param name="Dimen" value="$(NoCells1)" />
            <param name="Lsmth" value="Lsmth" />
            <param name="Cdc" value="Cdc" />
            <param name="fref" value="fref" />
            <param name="RSOn" value="RSOn" />
            <param name="RSOff" value="RSOff" />
            <param name="Cfreq" value="Cfreq" />
            <param name="SumVc0" value="SumVc0" />
            <param name="Larm" value="Larm" />
          </paramlist>
          <paramlist link="1301855256" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <paramlist link="1840887994" name="">
            <param name="ymin" value="360" />
            <param name="ymax" value="480" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="522" w="854" h="188" orient="0" id="571612842" layer="">
          <vertex x="0" y="0" />
          <vertex x="-846" y="0" />
          <vertex x="-846" y="-180" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1293751110" x="486" y="180" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="180" w="44" h="8" orient="0" id="1574783053" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1588877254" x="486" y="144" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="144" w="44" h="8" orient="0" id="2032123372" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1517811240" x="486" y="126" w="30" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Varef" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="126" w="44" h="8" orient="0" id="512076502" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="234" w="44" h="8" orient="0" id="1553688365" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="113275759" x="684" y="234" w="32" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="252" w="44" h="8" orient="0" id="660587739" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="73058742" x="684" y="252" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="288" w="44" h="8" orient="0" id="1065748373" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1680346818" x="684" y="288" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="360" w="44" h="8" orient="0" id="1598266430" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2044953571" x="864" y="360" w="30" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vcref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="378" w="44" h="8" orient="0" id="1336125608" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="961826361" x="864" y="378" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="414" w="44" h="8" orient="0" id="1609294343" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="464188120" x="864" y="414" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="270" w="404" h="8" orient="0" id="1377076162" layer="">
          <vertex x="0" y="0" />
          <vertex x="-396" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="206" h="80" orient="0" id="520340907" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="198" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="306" w="584" h="98" orient="0" id="2032257342" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="576" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="8" h="134" orient="0" id="1491706531" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="288" w="8" h="260" orient="0" id="1822910495" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="504" w="8" h="26" orient="0" id="1075913928" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="378" w="8" h="152" orient="0" id="1741418361" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_Pole_NLC" id="378044264" x="612" y="270" w="104" h="146" z="620" orient="4" defn="DCS2_Released_20140630:MMC_Pole_NLC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="fsw" value="Fsw" />
            <param name="Dimen" value="$(NoCells1)" />
            <param name="Lsmth" value="Lsmth" />
            <param name="Cdc" value="Cdc" />
            <param name="fref" value="fref" />
            <param name="RSOn" value="RSOn" />
            <param name="RSOff" value="RSOff" />
            <param name="Cfreq" value="Cfreq" />
            <param name="SumVc0" value="SumVc0" />
            <param name="Larm" value="Larm" />
          </paramlist>
          <paramlist link="1301855256" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1840887994" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:MMC_Pole_NLC" id="78096241" x="792" y="396" w="104" h="146" z="580" orient="4" defn="DCS2_Released_20140630:MMC_Pole_NLC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="fsw" value="Fsw" />
            <param name="Dimen" value="$(NoCells1)" />
            <param name="Lsmth" value="Lsmth" />
            <param name="Cdc" value="Cdc" />
            <param name="fref" value="fref" />
            <param name="RSOn" value="RSOn" />
            <param name="RSOff" value="RSOff" />
            <param name="Cfreq" value="Cfreq" />
            <param name="SumVc0" value="SumVc0" />
            <param name="Larm" value="Larm" />
          </paramlist>
          <paramlist link="1301855256" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1840887994" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1782664537" x="1764" y="270" w="74" h="20" z="210" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOff" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="908571778" x="1044" y="360" w="29" h="60" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6 [ohm]" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1044" y="360" w="8" h="224" orient="0" id="1886676562" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-216" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="108" w="8" h="80" orient="0" id="1442584482" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="396" w="8" h="134" orient="0" id="1696939410" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="526846129" x="1764" y="324" w="79" h="20" z="260" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EnGnd" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1828440515" x="1800" y="324" w="38" h="20" z="270" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="264002552" x="1854" y="324" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GndEn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="324" w="26" h="8" orient="0" id="1552483142" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="141050425" x="792" y="468" w="25" h="38" z="300" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1385386039" x="612" y="342" w="25" h="38" z="170" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1240423939" x="414" y="306" w="25" h="38" z="110" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="5529178" x="414" y="54" w="25" h="38" z="10" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="227371180" x="792" y="288" w="25" h="38" z="120" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1582201491" x="612" y="162" w="25" h="38" z="30" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="306" w="8" h="80" orient="0" id="1783132028" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1607118717" x="1746" y="576" w="21" h="74" z="340" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1349550744" x="1710" y="504" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1928484188" x="1710" y="540" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="102992905" x="1710" y="522" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1710" y="504" w="26" h="8" orient="0" id="409850437" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="522" w="26" h="8" orient="0" id="1068127005" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="540" w="26" h="8" orient="0" id="208607154" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="414" w="26" h="8" orient="0" id="1356573875" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="396" w="26" h="8" orient="0" id="25174014" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="378" w="26" h="8" orient="0" id="477220541" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2012505506" x="1710" y="396" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="635569407" x="1710" y="414" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="46069494" x="1710" y="378" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="30820865" x="1746" y="450" w="21" h="74" z="310" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Line classid="Divider" name="" x="0" y="774" w="1512" h="0" orient="0" layer="" id="149580695">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="784179731" x="1746" y="450" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlvTop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1777747277" x="1350" y="198" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlvTop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="902899819" x="1350" y="216" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlvBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="198" w="62" h="8" orient="0" id="1145644188" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="216" w="62" h="8" orient="0" id="1329314080" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="234" w="62" h="8" orient="0" id="1217760477" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1666758392" x="1350" y="234" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RefSig" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="122357399" x="1854" y="702" w="74" h="54" z="470" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1478343576" x="1746" y="702" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Sbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1310395178" x="1746" y="738" w="67" h="17" z="360" orient="0" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="12" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="833004453" x="1782" y="702" w="74" h="51" z="460" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1402411559" x="1890" y="702" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1353412288" x="1854" y="738" w="46" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1050399246" x="1890" y="180" w="75" h="20" z="130" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Sbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1588219096" x="1890" y="198" w="88" h="20" z="160" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1936716377" x="1908" y="252" w="57" h="20" z="200" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2067950368" x="1908" y="270" w="53" h="20" z="230" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1133698849" x="1998" y="252" w="94" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="CCSC parameters" />
            <param name="AL2" value="" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1512" y="198" w="62" h="8" orient="0" id="135149331" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="216" w="62" h="8" orient="0" id="1685637825" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="234" w="62" h="8" orient="0" id="944891605" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="450" w="26" h="8" orient="0" id="1837239588" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="576" w="26" h="8" orient="0" id="2015801289" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1741741646" x="1908" y="288" w="85" h="20" z="250" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="CCSCEn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:CCSC" id="231136510" x="1458" y="216" w="136" h="87" z="530" orient="0" defn="DCS2_Released_20140630:CCSC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kp" />
            <param name="Ti" value="Ti" />
            <param name="Ibase" value="Ibase" />
            <param name="CCSCEn" value="CCSCEn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="313153862" x="1566" y="198" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vza" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="70531330" x="1566" y="216" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="642979839" x="1566" y="234" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1980025772" x="828" y="396" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="137606703" x="648" y="270" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="224046633" x="450" y="162" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vza" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2034208953" x="972" y="234" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1538106492" x="972" y="198" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="360726463" x="972" y="414" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="72" w="8" h="44" orient="0" id="443274781" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker1" id="352934205" x="972" y="108" w="28" h="91" z="640" orient="3" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="DCCapBrk" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="486" w="8" h="44" orient="0" id="1226766824" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker1" id="1721065391" x="972" y="450" w="28" h="91" z="570" orient="7" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="DCCapBrk" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1851877717" x="954" y="216" w="18" h="36" z="1" orient="1" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="DCCap" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="1013606505" x="972" y="216" w="19" h="38" z="630" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="DCCap" />
            <param name="ER" value="0" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="838710781" x="954" y="324" w="18" h="36" z="1" orient="1" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="DCCap" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="880371417" x="972" y="324" w="19" h="38" z="600" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="DCCap" />
            <param name="ER" value="0" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="270" w="80" h="8" orient="0" id="1441221488" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1440020396" x="1944" y="342" w="92" h="20" z="290" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCapEn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2092709859" x="1944" y="324" w="78" h="20" z="280" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1458" y="306" w="44" h="8" orient="0" id="1340622861" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="360" w="62" h="8" orient="0" id="1104328953" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="360" w="62" h="8" orient="0" id="1821540942" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="306" w="44" h="8" orient="0" id="188230714" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2145862793" x="1350" y="306" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1662750675" x="1422" y="306" w="74" h="32" z="590" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="2.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1169685263" x="1494" y="306" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap2x" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="635022277" x="1494" y="360" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCapBrk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="58525157" x="1404" y="360" w="38" h="20" z="450" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1989581321" x="1350" y="360" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCapEn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1116418061" x="1998" y="180" w="88" h="20" z="150" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SumVc0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="611760259" x="1512" y="594" w="50" h="36" z="330" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IValves" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1256305889" name="frame" x="1962" y="378" w="576" h="738" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1129527973" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1129527973" name="">
              <param name="ymin" value="-2.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <Curve classid="Curve" name="IValves" link="611760259" color="0" bold="-1" show="-63" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1429858619" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1429858619" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <Curve classid="Curve" name="Fault mode" link="910445983" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Dblk A1" link="1327776665" color="0" bold="1" show="-2" mode="0" />
            <Curve classid="Curve" name="Dblk C1" link="218673588" color="0" bold="0" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="417623745" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="417623745" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="12" />
            </paramlist>
            <Curve classid="Curve" name="Idc - CmB3" link="2097898360" color="0" bold="-1" show="-4" mode="0" />
            <Curve classid="Curve" name="Idc - CmB2" link="1229060774" color="0" bold="-1" show="2" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1397063785" x="1746" y="576" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlvBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2008446795" x="1476" y="522" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2141244985" x="1476" y="558" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="145743106" x="1476" y="540" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1476" y="522" w="26" h="8" orient="0" id="1634383931" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="540" w="26" h="8" orient="0" id="1378184817" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="558" w="26" h="8" orient="0" id="661721038" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="504" w="26" h="8" orient="0" id="1943336316" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="486" w="26" h="8" orient="0" id="904477766" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="468" w="26" h="8" orient="0" id="2091113947" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="751476202" x="1476" y="486" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1379343641" x="1476" y="504" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1909069753" x="1476" y="468" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1832792335" x="1512" y="540" w="21" h="128" z="320" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1640508094" x="1044" y="108" w="29" h="60" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6 [ohm]" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker1" id="782481217" x="1080" y="270" w="83" h="27" z="610" orient="0" defn="master:breaker1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="GndEn" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.1 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1358443691" x="1116" y="270" w="26" h="20" z="0" orient="0" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1566" y="1080" w="108" h="54" colors="0, 15792890" id="373140860" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Avoids triggering if cells are already blocked]]></Sticky>
        <User classid="UserCmp" defn="master:compar" id="432901461" x="738" y="1206" w="79" h="60" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="1206" w="116" h="8" orient="0" id="367362295">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1402884290" x="1710" y="1170" w="74" h="50" z="510" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="820181685" x="1512" y="1188" w="74" h="56" z="500" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="FltClrT" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1908" y="1170" w="80" h="8" orient="0" id="249467737">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="716016232" x="846" y="1206" w="37" h="95" z="410" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Current Pick up" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="910445983" x="1926" y="1170" w="37" h="72" z="550" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Fault mode" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="431582829" x="1872" y="1170" w="74" h="57" z="520" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="0.001 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="1170" w="98" h="8" orient="0" id="1684976336">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1211027624" x="648" y="1206" w="37" h="106" z="380" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Max valve current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1067904122" x="684" y="1242" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlMax" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="1242" w="62" h="8" orient="0" id="1983087360">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1548" y="1188" w="134" h="8" orient="0" id="477940518">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1188" w="44" h="8" orient="0" id="160360899">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1548" y="1206" w="108" h="108" colors="0, 15792890" id="171046832" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454016" />
            <param name="arrows" value="1" />
          </paramlist><![CDATA[DC fault (undervoltage) or valve overcurrent detected.
Send signal to open AC breaker]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="329459081" x="1782" y="1170" w="56" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCflt_Flag" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1781111309" x="1602" y="1152" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="990" y="1098" w="108" h="72" colors="0, 15792890" id="1169532469" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454016" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Issues a blocking signal if the Hard limit valve current is exceeded]]></Sticky>
        <User classid="UserCmp" defn="master:logic_mult" id="1464603206" x="954" y="1188" w="74" h="50" z="400" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="1206" w="116" h="8" orient="0" id="1352815764">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1466873217" x="846" y="1170" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="1262563818" x="1224" y="1188" w="74" h="68" z="480" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="171207866" x="1170" y="1242" w="38" h="20" z="420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1242" w="26" h="26" orient="0" id="1440405051">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1170" y="1242" w="26" h="62" orient="0" id="1408632314">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="1188" w="206" h="8" orient="0" id="1019535271">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1332" y="1080" w="126" h="72" colors="0, 15792890" id="914310039" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454016" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[The voltage violation or the overcurrent must last at least 100 us]]></Sticky>
        <User classid="UserCmp" defn="master:compar" id="1026613210" x="1368" y="1188" w="79" h="60" z="490" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="1188" w="116" h="8" orient="0" id="2051478011">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="153723678" x="1332" y="1224" w="36" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="FltPkT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1332" y="1224" w="44" h="8" orient="0" id="1440997715">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1278" y="1260" w="108" h="36" colors="0, 15792890" id="1134466691" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="1" />
          </paramlist><![CDATA[Pick up time]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="846" y="1170" w="80" h="8" orient="0" id="47261705">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1602" y="1152" w="80" h="8" orient="0" id="277025187">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1001526031" x="2142" y="216" w="76" h="20" z="190" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlMax" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1343659508" x="2142" y="234" w="77" h="20" z="220" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="FltClrT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="80089767" x="2016" y="1170" w="84" h="19" z="540" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="FltMode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="372416073" x="2142" y="252" w="77" h="20" z="240" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="FltPkT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1392456206" x="1458" y="612" w="65" h="19" z="560" orient="0" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iarm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="874991605" x="1494" y="612" w="23" h="20" z="350" orient="4" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="245729425" x="594" y="1206" w="74" h="30" z="370" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1885110582" x="1152" y="36" w="38" h="24" z="20" orient="0" defn="master:ammeter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1503656824" name="" x="1188" y="36" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1195470123" x="540" y="1206" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1591602059" name="" x="540" y="1206" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="MMC_Pole_NLC" group="" url="" version="" build="" crc="132943008" instances="12" key="" view="false" date="1404483177">
      <paramlist name="">
        <param name="Description" value="Nearest-level switching" />
      </paramlist>
      <form name="" w="450" h="400" splitter="65">
        <category name="Parameters" visible="true">
          <cond />
          <parameter desc="AC system frequency" name="fref" group="General" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Sum of capacitor voltages per arm at t=0 [kV]" name="SumVc0" group="General" unit="kV" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0 [kV]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Arm inductance" name="Larm" group="General" unit="H" min="1e-50" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [mH]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Switch ON resistance (for each element)" name="RSOn" group="Cell parameters" unit="Ohm" min="1.0e-20" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.005 [Ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Switch OFF resistance (for each element)" name="RSOff" group="Cell parameters" unit="Ohm" min="1.0e-20" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0e8 [Ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cell DC capacitor" name="Cdc" group="Cell parameters" unit="uF" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3000 [uF]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="DBlk" x="-36" y="18" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vref" x="-36" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCB" x="0" y="72" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC" x="54" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCT" x="0" y="-72" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Theta" x="-36" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vz" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="5" y="-53" width="34" height="12" stroke="White" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Lime" fill-bg="Black" />
        <text x="-24" y="31" stroke="black" font-size="Small" text-anchor="Middle">DBlk</text>
        <text x="-25" y="-42" stroke="black" font-size="Small" text-anchor="Middle">[pu]</text>
        <line x1="-11" y1="18" x2="-16" y2="16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-16" y1="20" x2="-11" y2="18" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-36" y1="18" x2="-11" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="11" y1="19" x2="9" y2="19" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="11" y1="22" x2="9" y2="22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="10" y1="19" x2="9" y2="22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="10" y1="19" x2="11" y2="22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="15" x2="10" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="10" y1="30" x2="10" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="30" x2="10" y2="30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="29" x2="17" y2="28" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="40" x2="15" y2="29" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="19" y1="25" x2="15" y2="29" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="19" y1="21" x2="15" y2="17" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="19" y1="26" x2="19" y2="19" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="17" x2="15" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="25" y1="24" x2="32" y2="24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="25" y1="21" x2="32" y2="21" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="5" x2="28" y2="21" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="24" x2="28" y2="40" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="40" x2="28" y2="40" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="-5" x2="15" y2="-5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="-21" x2="15" y2="-5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="-40" x2="15" y2="-24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-35" y1="-36" x2="-11" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-24" x2="11" y2="-24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-21" x2="11" y2="-21" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-40" x2="0" y2="-40" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="5" x2="15" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-28" x2="28" y2="-40" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="24" y1="-19" x2="24" y2="-26" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="24" y1="-24" x2="28" y2="-28" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="24" y1="-20" x2="28" y2="-16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-5" x2="28" y2="-16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-16" x2="26" y2="-17" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="4" x2="33" y2="-5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-15" x2="33" y2="-15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="-15" x2="33" y2="-30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-30" x2="33" y2="-30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="-26" x2="32" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="-26" x2="34" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="32" y1="-23" x2="34" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="32" y1="-26" x2="34" y2="-26" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-16" y1="-34" x2="-11" y2="-36" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-11" y1="-36" x2="-16" y2="-38" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="14" y="61" stroke="black" font-size="small" text-anchor="Middle">DCB</text>
        <line x1="0" y1="72" x2="0" y2="40" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="53" y="-8" stroke="black" font-size="small" text-anchor="Middle">AC</text>
        <line x1="54" y1="0" x2="33" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="14" y="-58" stroke="black" font-size="small" text-anchor="Middle">DCT</text>
        <line x1="0" y1="-72" x2="0" y2="-40" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-11" y="-54" width="55" height="104" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-26" y="-54" stroke="black" font-size="Small" text-anchor="Middle">Vref</text>
        <text x="22" y="-43" stroke="black" font-size="Small" text-anchor="Middle">NLC</text>
        <line x1="-11" y1="-18" x2="-16" y2="-20" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-16" y1="-16" x2="-11" y2="-18" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-35" y1="-18" x2="-11" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-26" y="-24" stroke="black" font-size="Small" text-anchor="Middle">Theta</text>
        <line x1="-11" y1="0" x2="-16" y2="-2" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-16" y1="2" x2="-11" y2="0" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-35" y1="0" x2="-11" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-25" y="-6" stroke="black" font-size="Small" text-anchor="Middle">Vz</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="4" scrollx="0" scrolly="28">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="798933479" x="198" y="378" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1111848352" x="774" y="144" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2116240787" x="774" y="630" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCB" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1841354421" x="324" y="306" w="38" h="48" z="140" orient="4" link="-1" defn="master:varrlc" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Larm" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="1" />
            <param name="I" value="IaTop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2094140629" x="288" y="468" w="38" h="48" z="150" orient="0" link="-1" defn="master:varrlc" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Larm" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="1" />
            <param name="I" value="IaBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="770561865" x="288" y="468" w="8" h="170" orient="0" defn="" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="662394729" x="504" y="468" w="188" h="8" orient="0" defn="" layer="">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1994102637" x="324" y="306" w="188" h="8" orient="0" defn="" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="378" w="98" h="8" orient="0" id="966216388" layer="">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2100718202" x="108" y="72" w="73" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="105692974" x="108" y="108" w="63" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cdc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1547981463" x="270" y="90" w="66" h="20" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1811562599" x="270" y="126" w="66" h="20" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1587151594" x="108" y="252" w="69" h="20" z="100" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Larm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1942013432" x="270" y="108" w="76" h="20" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2027740302" x="108" y="216" w="62" h="20" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="fref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1034459665" x="720" y="234" w="24" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VcT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="234" w="62" h="8" orient="0" defn="" id="2017550655" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="504" w="62" h="8" orient="0" defn="" id="125884855" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1491159937" x="720" y="504" w="22" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VcB" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="270" w="62" h="8" orient="0" defn="" id="399920508" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1656239530" x="612" y="270" w="20" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IcT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1192690608" x="612" y="540" w="18" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IcB" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="540" w="62" h="8" orient="0" defn="" id="1059806012" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="198" w="278" h="62" orient="0" id="1166466417" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="270" y="-54" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:CapEq5New" id="1260500426" x="504" y="270" w="110" h="110" z="320" orient="0" defn="VSC_MMC_Lib:CapEq5New" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="Cdc" />
            <param name="Rp" value="10 [Mohm]" />
            <param name="R1ON" value="RSOn" />
            <param name="R1OFF" value="1.0E8 [ohm]" />
            <param name="DimSc" value="$(NoCells1)" />
            <param name="CUR" value="IoutTT_A" />
            <param name="Vdiff" value="" />
            <param name="Config" value="2" />
            <param name="RP" value="10 [Mohm]" />
            <param name="RTON" value="RSOn" />
            <param name="RDON" value="RSOn" />
            <param name="RDOFF" value="RSOff" />
            <param name="DIM" value="$(NoCells2)" />
            <param name="RTOFF" value="RSOff" />
            <param name="memberof" value="" />
            <param name="SumVc0" value="SumVc0" />
            <param name="Dim" value="$(NoCells2)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:CapEq5New" id="1258886016" x="504" y="540" w="110" h="110" z="290" orient="0" defn="VSC_MMC_Lib:CapEq5New" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="Cdc" />
            <param name="Rp" value="10 [Mohm]" />
            <param name="R1ON" value="RSOn" />
            <param name="R1OFF" value="1.0E8 [ohm]" />
            <param name="DimSc" value="$(NoCells1)" />
            <param name="CUR" value="IoutBB_A" />
            <param name="Vdiff" value="" />
            <param name="Config" value="2" />
            <param name="RP" value="10 [Mohm]" />
            <param name="RTON" value="RSOn" />
            <param name="RDON" value="RSOn" />
            <param name="RDOFF" value="RSOff" />
            <param name="DIM" value="$(NoCells2)" />
            <param name="RTOFF" value="RSOff" />
            <param name="memberof" value="" />
            <param name="SumVc0" value="SumVc0" />
            <param name="Dim" value="$(NoCells2)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1189711070" x="306" y="252" w="34" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="&lt;----" />
            <param name="AL2" value="IaTop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1280361893" x="306" y="414" w="34" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="----&gt;" />
            <param name="AL2" value="IaBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="234" w="44" h="8" orient="0" id="1434022042" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="270" w="44" h="8" orient="0" id="1838062998" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="630" w="278" h="62" orient="0" id="1907381631" layer="">
          <vertex x="0" y="0" />
          <vertex x="-270" y="0" />
          <vertex x="-270" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="504" w="44" h="8" orient="0" id="1763322831" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="540" w="44" h="8" orient="0" id="894349756" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="54" y="18" w="126" h="36" colors="0, 15792890" id="2142062438" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Cell parameters
]]></Sticky>
        <User classid="UserCmp" name="master:import" id="958248322" x="108" y="90" w="74" h="20" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOff" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="54" y="162" w="126" h="36" colors="0, 15792890" id="1486093020" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[General]]></Sticky>
        <Sticky classid="Sticky" x="216" y="36" w="126" h="36" colors="0, 15792890" id="504704412" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Direct input connections
]]></Sticky>
        <User classid="UserCmp" name="master:zminusone" id="1374796989" x="648" y="234" w="74" h="9" z="330" orient="0" defn="master:zminusone" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Unused" />
            <param name="Type" value="2" />
            <param name="Dim" value="$(NoCells2)" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="234" w="44" h="8" orient="0" id="1287114553" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="504" w="44" h="8" orient="0" id="762515351" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:zminusone" id="1687063929" x="648" y="504" w="74" h="9" z="340" orient="0" defn="master:zminusone" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Unused" />
            <param name="Type" value="2" />
            <param name="Dim" value="$(NoCells2)" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1212740938" x="270" y="144" w="56" h="20" z="70" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vz" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="684" w="44" h="8" orient="0" id="1228320344" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="684" w="44" h="8" orient="0" id="114806913" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1176793866" x="1278" y="684" w="74" h="32" z="190" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="756" w="188" h="80" orient="0" id="1640821236" layer="">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
          <vertex x="-180" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="684" w="188" h="8" orient="0" id="1962901936" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="720" w="44" h="8" orient="0" id="1150975836" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="972" y="702" w="126" h="54" colors="0, 15792890" id="1243261386" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="2" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="8" />
          </paramlist><![CDATA[Circulating current suppression term: Vz]]></Sticky>
        <User classid="UserCmp" name="master:sumjct" id="1567991654" x="1170" y="756" w="74" h="56" z="200" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="658246634" x="1206" y="756" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefB" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="485605508" x="1350" y="684" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1721554024" x="1170" y="684" w="74" h="56" z="180" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1660470679" x="1134" y="720" w="14" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vz" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="649226809" x="954" y="684" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="90" w="62" h="8" orient="0" id="689923197" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="185432420" x="918" y="90" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1080825519" x="954" y="90" w="38" h="20" z="80" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="918" y="90" w="44" h="8" orient="0" id="193843623" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="328480218" x="1044" y="90" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="864685512" x="108" y="270" w="88" h="20" z="110" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SumVc0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1170" y="234" w="62" h="8" orient="0" id="615530912">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1128096024" x="1458" y="234" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="NU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="525599492" x="1170" y="234" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1218964341" x="2088" y="72" w="304" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="Firing Pulse Generation and Capacitor Voltage Balancing" />
            <param name="AL2" value="(Upper Arm)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1813083083" x="2214" y="522" w="40" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TBU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="17183895" x="2214" y="576" w="38" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TBL_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="948843373" x="1800" y="648" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VcB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1404" y="522" w="620" h="8" orient="0" id="587879821">
          <vertex x="0" y="0" />
          <vertex x="612" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1998" y="648" w="26" h="80" orient="0" id="494219332">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1800" y="648" w="62" h="8" orient="0" id="788247794">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="392392246" x="2124" y="648" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2124" y="648" w="8" h="44" orient="0" id="1020087334">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1239276610" x="2052" y="450" w="34" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IaBtm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2052" y="450" w="44" h="44" orient="0" id="1395228680">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="799429717" x="2214" y="234" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TTU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="784066763" x="2214" y="288" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TTL_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2052" y="162" w="44" h="44" orient="0" id="493854615">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1151343519" x="2052" y="162" w="34" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IaTop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2124" y="360" w="8" h="44" orient="0" id="102559444">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1378011961" x="2124" y="360" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1800" y="360" w="62" h="8" orient="0" id="505632492">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1430483911" x="1800" y="360" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VcT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1656" y="270" w="278" h="44" orient="0" id="2046071554">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
          <vertex x="270" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1998" y="360" w="26" h="80" orient="0" id="1885709433">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="234" w="620" h="8" orient="0" defn="" id="288150079">
          <vertex x="0" y="0" />
          <vertex x="612" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="270" w="44" h="44" orient="0" id="1879831596">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1802637807" x="1404" y="234" w="38" h="17" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1332" y="234" w="44" h="8" orient="0" id="1195050339">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:FiringBlockVSC" id="1541068236" x="2106" y="252" w="200" h="131" z="310" orient="0" defn="VSC_MMC_Lib:FiringBlockVSC" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DimFb" value="$(NoCells2)" />
            <param name="TBLogic" value="1" />
            <param name="Config" value="2" />
            <param name="T_B" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:Sorter" id="1981298612" x="1926" y="360" w="146" h="86" z="300" orient="0" defn="VSC_MMC_Lib:Sorter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DimIdx" value="$(NoCells2)" />
            <param name="Sorder" value="2" />
            <param name="OutV" value="0" />
            <param name="SType" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:FiringBlockVSC" id="1141333191" x="2106" y="540" w="200" h="131" z="280" orient="0" defn="VSC_MMC_Lib:FiringBlockVSC" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DimFb" value="$(NoCells2)" />
            <param name="TBLogic" value="-1" />
            <param name="Config" value="2" />
            <param name="T_B" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:Sorter" id="1472349288" x="1926" y="648" w="146" h="86" z="270" orient="0" defn="VSC_MMC_Lib:Sorter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DimIdx" value="$(NoCells2)" />
            <param name="Sorder" value="2" />
            <param name="OutV" value="0" />
            <param name="SType" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:DiscreteRef" id="1396886761" x="1278" y="234" w="123" h="80" z="210" orient="0" defn="VSC_MMC_Lib:DiscreteRef" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DimDref" value="$(NoCells2)" />
            <param name="Ctype" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:DiscreteRef" id="6579884" x="1278" y="522" w="123" h="80" z="240" orient="0" defn="VSC_MMC_Lib:DiscreteRef" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DimDref" value="$(NoCells2)" />
            <param name="Ctype" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1332" y="522" w="44" h="8" orient="0" id="68084213">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="2068618960" x="1404" y="522" w="38" h="17" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1512" y="558" w="44" h="44" orient="0" id="1793505981">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="" id="2094981908" x="1170" y="522" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1251726468" x="1458" y="522" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="NU_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1170" y="522" w="62" h="8" orient="0" id="2015493810">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1656" y="558" w="278" h="44" orient="0" id="605179208">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
          <vertex x="270" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1388708373" x="414" y="504" w="40" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TBU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="555706615" x="414" y="540" w="38" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TBL_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="820745457" x="414" y="234" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TTU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1757416360" x="414" y="270" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TTL_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:TimeComparatorX" id="816545087" x="1602" y="270" w="161" h="34" z="230" orient="0" defn="VSC_MMC_Lib:TimeComparatorX" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:TimeComparatorX" id="1867767731" x="1602" y="558" w="161" h="34" z="260" orient="0" defn="VSC_MMC_Lib:TimeComparatorX" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1185023640" x="792" y="234" w="116" h="36" z="130" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vc_pA_sum Cm-C1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sum_array" id="1497974208" x="756" y="234" w="74" h="38" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1301855256" name="frame" x="0" y="504" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1301855256" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1840887994" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="kV" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1840887994" name="">
              <param name="ymin" value="360" />
              <param name="ymax" value="480" />
            </paramlist>
            <Curve classid="Curve" name="Vc_pA_sum Cm-C1" link="1185023640" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vc_nA_sum Cm-C1" link="2029923915" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="2029923915" x="792" y="504" w="116" h="36" z="170" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vc_nA_sum Cm-C1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sum_array" id="1698941594" x="756" y="504" w="74" h="38" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="VSC_MMC_Lib" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="CCSC" group="" url="" version="" build="" crc="18084994" instances="61" key="" view="false" date="1404483177">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="PI controller gain" name="Kp" group="" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="PI controller time constant" name="Ti" group="" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated current [kA]" name="Ibase" group="" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[2 [kA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="CCSC Enabled [1] or Disabled [0]" name="CCSCEn" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Transfer" name="Vza" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vzb" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vzc" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="ITop" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IBtm" x="-54" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="V_ref" x="-54" y="18" dim="5" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-31" width="78" height="78" stroke="Gray" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Gray" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-26" stroke="black" font-size="small" text-anchor="Middle">ITop</text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-56" y="-6" stroke="black" font-size="small" text-anchor="Middle">IBtm</text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="31" stroke="black" font-size="small" text-anchor="Middle">Vref</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="55" y="-24" stroke="black" font-size="Small" text-anchor="Middle">Vza</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="55" y="-6" stroke="black" font-size="Small" text-anchor="Middle">Vzb</text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="13" stroke="black" font-size="Small" text-anchor="Middle">Vzc</text>
        <rect x="-39" y="-38" width="78" height="78" stroke="Red" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Yellow" fill-bg="White" />
        <text x="3" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[CCSC]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="5" scrollx="0" scrolly="3">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="373694560" x="108" y="342" w="69" h="20" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2123085843" x="108" y="360" w="69" h="20" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="536681601" x="108" y="378" w="73" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V_ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="2126651626" x="1746" y="468" w="61" h="19" z="520" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="2036434304" x="1746" y="450" w="60" h="19" z="530" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="767948182" x="108" y="486" w="57" h="20" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1553654267" x="108" y="504" w="53" h="20" z="110" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1358012976" x="1170" y="522" w="74" h="56" z="420" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1387182988" x="1098" y="522" w="67" h="17" z="190" orient="0" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="378" w="26" h="8" orient="0" id="1085859799" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="306" w="62" h="62" orient="0" id="929813531" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1197027181" x="540" y="450" w="16" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Izc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1804574960" x="540" y="378" w="18" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Izb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="269261773" x="540" y="306" w="16" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iza" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1875592630" x="1098" y="342" w="67" h="17" z="80" orient="0" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1004364503" x="1170" y="342" w="74" h="56" z="450" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1994695056" x="1170" y="378" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="874952917" x="1170" y="558" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="384176161" x="774" y="414" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1950066232" x="810" y="324" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="378" w="44" h="8" orient="0" id="790891083" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1364846499" x="720" y="414" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="659533067" x="720" y="378" w="74" h="54" z="410" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1488631364" x="684" y="324" w="30" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="182973960" x="684" y="360" w="74" h="54" z="440" orient="6" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="360" w="8" h="26" orient="0" id="2062038756" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="414" w="8" h="26" orient="0" id="1792549719" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1058408000" x="486" y="378" w="74" h="32" z="370" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="2004108962" x="486" y="450" w="74" h="32" z="390" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="2141373201" x="486" y="306" w="74" h="32" z="340" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="576" y="432" w="72" h="54" colors="0, 15792890" id="2028223230" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="16777215" />
            <param name="bg_color" value="8404992" />
            <param name="arrows" value="3" />
          </paramlist><![CDATA[Negative sequence
ACB->dq]]></Sticky>
        <User classid="UserCmp" name="master:annotation" id="458774299" x="612" y="324" w="24" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="2wt" />
            <param name="AL2" value="" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="2099742440" x="612" y="378" w="74" h="56" z="400" orient="0" defn="master:abcdq0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IDir" value="1" />
            <param name="Theta" value="Theta_2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="522" w="26" h="8" orient="0" id="2091965479" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1763324792" x="774" y="522" w="48" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta_2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="522" w="44" h="8" orient="0" id="2048225046" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1578253651" x="612" y="522" w="74" h="32" z="150" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="502359757" x="540" y="522" w="34" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="80490867" x="414" y="450" w="74" h="56" z="380" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1647478406" x="414" y="378" w="74" h="56" z="360" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="176022576" x="414" y="306" w="74" h="56" z="330" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1862923594" x="414" y="342" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="816827576" x="414" y="414" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="221458918" x="414" y="486" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="674762986" x="378" y="450" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="781268953" x="378" y="378" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="214767320" x="378" y="306" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="162" y="198" w="306" h="36" colors="0, 15792890" id="2086986127" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="8454143" />
            <param name="bg_color" value="8404992" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Circulating current suppression control (CCSC)]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="730791976" x="216" y="270" w="28" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="288" y="270" w="80" h="170" orient="0" id="326959891" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="162" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1891317313" x="378" y="306" w="23" h="20" z="240" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="11910554" x="378" y="378" w="23" h="20" z="270" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="60673529" x="378" y="450" w="23" h="20" z="300" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2051749863" x="216" y="306" w="28" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="288" y="306" w="44" h="170" orient="0" id="838866370" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="162" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="390918470" x="342" y="486" w="23" h="20" z="310" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="935915931" x="342" y="342" w="23" h="20" z="250" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1740246117" x="342" y="414" w="23" h="20" z="290" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="342" y="342" w="80" h="8" orient="0" id="798718877" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="414" w="80" h="8" orient="0" id="1236690340" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="486" w="80" h="8" orient="0" id="564947299" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="396294712" x="1116" y="270" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="883817014" x="1134" y="270" w="38" h="20" z="260" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="270" w="26" h="8" orient="0" id="1915116141" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="288" w="26" h="26" orient="0" id="2017114654" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="83215689" x="1278" y="378" w="68" h="17" z="100" orient="4" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1616754889" x="1278" y="558" w="68" h="17" z="210" orient="4" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="142234051" x="108" y="306" w="72" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1851394461" x="1566" y="342" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzd" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="576032293" x="1440" y="342" w="74" h="56" z="470" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="607417740" x="1566" y="522" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1920408995" x="1440" y="522" w="74" h="56" z="480" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="522" w="134" h="8" orient="0" id="1434044500" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="342" w="134" h="8" orient="0" id="1950946236" layer="">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="342" w="26" h="8" orient="0" id="1544598565" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="522" w="26" h="8" orient="0" id="1642936397" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:abcdq0" id="346308676" x="1656" y="450" w="74" h="56" z="510" orient="0" defn="master:abcdq0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IDir" value="0" />
            <param name="Theta" value="Theta_2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="471021168" x="1584" y="468" w="67" h="17" z="180" orient="0" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2062372780" x="1566" y="432" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzd" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2122766886" x="1566" y="450" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1566" y="432" w="62" h="8" orient="0" id="541126206" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1566" y="450" w="62" h="8" orient="0" id="938789473" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="432" w="26" h="8" orient="0" id="2141212576" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="450" w="26" h="8" orient="0" id="1168692117" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="468" w="26" h="8" orient="0" id="1877153720" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1797180458" x="216" y="504" w="16" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Izc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2004936536" x="216" y="468" w="16" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iza" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2018088536" x="216" y="486" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Izb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1158286844" x="252" y="540" w="21" h="74" z="560" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="memberof" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1412158482" x="810" y="324" w="36" h="36" z="600" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izd" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="memberof" value="" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="468" w="26" h="8" orient="0" id="164134542" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="486" w="26" h="8" orient="0" id="669013275" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="504" w="26" h="8" orient="0" id="1338478017" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1427632829" x="162" y="396" w="23" h="20" z="50" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1243977789" x="162" y="396" w="34" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="378" w="62" h="8" orient="0" id="581524525" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2051920957" x="234" y="396" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1539289223" x="198" y="396" w="23" h="20" z="60" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="861737573" x="234" y="396" w="38" h="17" z="70" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1408017693" x="1332" y="486" w="74" h="32" z="540" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="432621956" x="1332" y="432" w="74" h="32" z="580" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1368" y="486" w="44" h="8" orient="0" id="906095479" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1102177916" x="1278" y="432" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="432" w="26" h="8" orient="0" id="1538975469" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1043389180" x="1278" y="486" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="486" w="26" h="8" orient="0" id="1632662759" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="432" w="44" h="8" orient="0" id="1107159950" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="606370238" x="252" y="540" w="36" h="36" z="570" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iz" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="memberof" value="" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="360" w="62" h="8" orient="0" id="1402959918" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="847845971" x="252" y="270" w="74" h="32" z="220" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="986055100" x="252" y="306" w="74" h="32" z="230" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1167659982" x="1206" y="288" w="74" h="60" z="350" orient="0" defn="master:logic_mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="25679595" x="1116" y="306" w="44" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="CCSCEn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="216371665" x="1134" y="306" w="38" h="20" z="280" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="306" w="26" h="8" orient="0" id="307343880" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="486" w="26" h="8" orient="0" id="1060861994" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="1768872734" x="1134" y="486" w="38" h="20" z="170" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1927284579" x="1116" y="486" w="44" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="CCSCEn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1177237078" x="1206" y="468" w="74" h="60" z="320" orient="0" defn="master:logic_mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1224" y="468" w="26" h="26" orient="0" id="1860573166" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="450" w="26" h="8" orient="0" id="1095472184" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="699187912" x="1134" y="450" w="38" h="20" z="140" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2082099910" x="1116" y="450" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="610263555" x="1530" y="342" w="74" h="32" z="490" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="CCSCEn" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1144758319" x="1530" y="522" w="74" h="32" z="500" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="CCSCEn" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="718580307" x="108" y="522" w="85" h="20" z="130" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="CCSCEn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2014215864" x="792" y="414" w="36" h="36" z="590" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="memberof" value="" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:angle_resolver" id="1575521472" x="702" y="522" w="74" h="60" z="160" orient="0" defn="master:angle_resolver" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IPUnit" value="0" />
            <param name="OPUnit" value="0" />
            <param name="OPRange" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="522" w="44" h="8" orient="0" id="1500402376" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="360" w="44" h="44" orient="0" id="1581618653" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="378" w="8" h="44" orient="0" id="1003910370" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="629894766" x="1476" y="378" w="68" h="17" z="120" orient="4" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="56935106" x="1476" y="486" w="68" h="17" z="200" orient="4" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="324" w="62" h="8" orient="0" id="1382470928" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="414" w="44" h="8" orient="0" id="1661889372" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="378" w="62" h="80" orient="0" id="1317594908" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="72" />
          <vertex x="-54" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="378" w="44" h="44" orient="0" id="826363383" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1592369367" x="1746" y="432" w="60" h="19" z="550" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vza" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1620" y="486" w="72" h="54" colors="0, 15792890" id="1642124830" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="16777215" />
            <param name="bg_color" value="8404992" />
            <param name="arrows" value="1" />
          </paramlist><![CDATA[Negative sequence
dq->ACB]]></Sticky>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="656323768" x="1242" y="342" w="80" h="77" z="460" orient="0" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kp" />
            <param name="Ti" value="Ti" />
            <param name="MaxOut" value="1" />
            <param name="MinOut" value="-1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="436549959" x="1242" y="522" w="80" h="77" z="430" orient="0" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kp" />
            <param name="Ti" value="Ti" />
            <param name="MaxOut" value="1" />
            <param name="MinOut" value="-1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="VSC_MMC_Lib" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DC2Brk_jds" group="" url="" version="" build="" crc="69465588" instances="0" key="" view="false" date="1339511211">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="400" splitter="75">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="1. General" type="Text" helpmode="Append">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="External command (+) pole [0:Close 1:Open]" name="ExtCmd_P" group="1. General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="External command (-) pole [0:Close 1:Open]" name="ExtCmd_N" group="1. General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time at initialization that Overcurrent Prot. is disabled" name="TiniOv" group="1. General" unit="s" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.0 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Overcurrent pick up current" name="Ipk" group="1. General" unit="kA" min="0.0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[2.5 [kA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Interlock Opening operation?" name="Interlock" group="1. General" type="Choice" helpmode="Append">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter desc="Differential pick up current" name="Idiff_pk" group="2. Diff. Protection" unit="kA" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.25 [kA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Communication delay in signal from other terminal" name="Td" group="2. Diff. Protection" unit="s" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Hold on time (bigger than communication delay)" name="Twait" group="2. Diff. Protection" unit="s" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[25 [ms]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time at initilaization that Differential Prot. is disabled" name="Tini" group="2. Diff. Protection" unit="s" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.0 [s]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DC1" x="-36" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DC2" x="36" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <ellipse cx="-27" cy="0" rx="3" ry="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-18" y1="-11" x2="1" y2="-11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="11" x2="0" y2="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="-11" x2="-26" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="11" x2="-26" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <rect x="-17" y="-18" width="10" height="10" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-17" y="6" width="10" height="10" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <text x="-1" y="-24" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[$(Name)]]></text>
        <line x1="-9" y1="0" x2="9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="4" y1="-3" x2="9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="5" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[+]]></text>
        <text x="5" y="20" stroke="Black" font-size="Medium" text-anchor="Middle"><![CDATA[-]]></text>
        <line x1="18" y1="11" x2="26" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-11" x2="26" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="27" cy="0" rx="3" ry="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="35" y1="0" x2="30" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <path d="M1.003 -10.157 A2 3 0 1 0 5.000 -10.000" arc="1,-14,5,-7,177,183" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M9.003 -11.209 A2 4 0 1 0 13.000 -11.000" arc="9,-15,13,-7,177,183" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M8.003 9.791 A2 4 0 1 0 12.000 10.000" arc="8,6,12,14,177,183" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M4.003 9.791 A2 4 0 1 0 8.000 10.000" arc="4,6,8,14,177,183" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M0.003 9.791 A2 4 0 1 0 4.000 10.000" arc="0,6,4,14,177,183" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="13" y1="-11" x2="18" y2="-11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="12" y1="11" x2="18" y2="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M5.003 -11.209 A2 4 0 1 0 9.000 -11.000" arc="5,-15,9,-7,177,183" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-39" y="-14" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Bus]]></text>
        <text x="35" y="-14" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Line]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="5" scrollx="350" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1316547394" x="396" y="216" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="673608450" x="828" y="216" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="317036104" x="810" y="216" w="38" h="43" z="0" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="627517942" x="414" y="216" w="38" h="43" z="0" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="234" w="62" h="44" orient="0" id="730780651" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
          <vertex x="54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1052486830" x="90" y="144" w="60" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ipk" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="36" y="54" w="108" h="36" colors="10526880, 15792890" id="1678357637" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Input parameters]]></Sticky>
        <User classid="UserCmp" name="master:import" id="761754555" x="90" y="216" w="58" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Td" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="270" w="80" h="44" orient="0" id="2140132480" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
          <vertex x="72" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="638117200" x="468" y="162" w="38" h="24" z="20" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="162" w="26" h="8" orient="0" id="435381686" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="896802985" x="90" y="252" w="84" h="20" z="80" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idiff_pk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1362037049" x="90" y="288" w="62" h="20" z="110" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="162" w="44" h="44" orient="0" id="389284916" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="162" w="80" h="44" orient="0" id="283829754" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
          <vertex x="72" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="777257886" x="90" y="324" w="74" h="20" z="150" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Twait" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="609224111" x="90" y="360" w="99" h="20" z="180" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1814522046" x="90" y="396" w="100" h="20" z="190" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd_N" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="684" y="108" w="72" h="36" colors="10526880, 15792890" id="323621710" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[(+) pole]]></Sticky>
        <Sticky classid="Sticky" x="684" y="306" w="72" h="36" colors="10526880, 15792890" id="485553665" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[(-) pole]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1979483030" x="90" y="432" w="91" h="20" z="230" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Interlock" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2002209993" x="90" y="468" w="77" h="20" z="270" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiniOv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" id="751463679" x="594" y="162" w="42" h="23" z="0" orient="0" defn="master:inductor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="0.1 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1091091563" x="738" y="162" w="42" h="38" z="60" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1931623371" x="738" y="198" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:ammeter" id="331196791" x="684" y="162" w="38" h="24" z="50" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_line" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="162" w="62" h="8" orient="0" id="2125755220" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="1364898764" x="522" y="162" w="42" h="38" z="30" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1203774420" x="522" y="198" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="162" w="80" h="8" orient="0" id="1656302934" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="270" w="80" h="8" orient="0" id="87253818" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1846825357" x="558" y="234" w="26" h="20" z="0" orient="0" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="692460280" x="558" y="234" w="42" h="38" z="90" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="270" w="44" h="8" orient="0" id="1824180113" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1595362282" x="720" y="270" w="38" h="24" z="160" orient="2" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1037581554" x="738" y="234" w="26" h="20" z="0" orient="0" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="302129145" x="738" y="234" w="42" h="38" z="120" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" id="654741016" x="612" y="270" w="42" h="23" z="0" orient="0" defn="master:inductor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="0.1 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="270" w="26" h="8" orient="0" id="1042039889" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1302897639" x="522" y="270" w="38" h="24" z="130" orient="2" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1654659827" x="1152" y="144" w="49" h="36" z="70" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="280283959" x="1080" y="144" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="144" w="80" h="8" orient="0" id="403217582" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="180" w="80" h="8" orient="0" id="1563318127" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2016807364" x="1080" y="180" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1070953645" x="1152" y="180" w="48" h="36" z="100" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="216" w="80" h="8" orient="0" id="664619344" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1926418166" x="1080" y="216" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1427604895" x="1152" y="216" w="53" h="36" z="140" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="763225498" x="1152" y="252" w="52" h="36" z="170" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1620008913" x="1080" y="252" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_line" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="252" w="80" h="8" orient="0" id="1802599460" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="414" w="80" h="8" orient="0" id="1905972080" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1091818430" x="1080" y="414" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="135212418" x="1152" y="414" w="52" h="36" z="330" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1515612169" x="1152" y="378" w="53" h="36" z="300" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="259346939" x="1080" y="378" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="378" w="80" h="8" orient="0" id="1591577041" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="434368175" x="1152" y="342" w="48" h="36" z="260" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="73267743" x="1080" y="342" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_line" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="342" w="80" h="8" orient="0" id="1349396286" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="306" w="80" h="8" orient="0" id="1946857929" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="705646796" x="1080" y="306" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1894893853" x="1152" y="306" w="49" h="36" z="220" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="342033268" name="frame" x="1224" y="36" w="576" h="540" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="1" />
            <param name="omarker" value="1" />
          </paramlist>
          <paramlist link="342033268" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="279196946" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="279196946" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="In_bus" link="1894893853" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ip_line" link="1070953645" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ip_bus" link="1654659827" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="In_line" link="434368175" color="0" bold="0" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1047186443" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1047186443" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Vn_bus" link="1515612169" color="0" bold="0" show="254" mode="0" />
            <Curve classid="Curve" name="Vp_line" link="763225498" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Vp_bus" link="1427604895" color="0" bold="0" show="254" mode="0" />
            <Curve classid="Curve" name="Vn_line" link="135212418" color="0" bold="0" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1321008471" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1321008471" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="In*_line" link="823407640" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ip*_line" link="1148038472" color="0" bold="0" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="674543778" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="674543778" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Vp*_bus" link="1401669471" color="0" bold="0" show="254" mode="0" />
            <Curve classid="Curve" name="Vp*_line" link="1352487888" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Vn*_bus" link="1443543590" color="0" bold="0" show="254" mode="0" />
            <Curve classid="Curve" name="Vn*_line" link="1213006078" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Sticky classid="Sticky" x="306" y="198" w="72" h="36" colors="10526880, 15792890" id="1413398131" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Bus Side]]></Sticky>
        <Sticky classid="Sticky" x="864" y="198" w="72" h="36" colors="10526880, 15792890" id="1833935016" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Line Side]]></Sticky>
        <User classid="UserCmp" name="master:derivative" id="2092454823" x="540" y="360" w="74" h="32" z="200" orient="0" defn="master:derivative" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.0005 [s]" />
            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:derivative" id="1177344067" x="540" y="396" w="74" h="32" z="240" orient="0" defn="master:derivative" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.0005 [s]" />
            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2041462903" x="468" y="504" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="979498040" x="468" y="540" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1135160732" x="1062" y="486" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1211088341" x="468" y="468" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1810704568" x="468" y="432" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1634558705" x="468" y="396" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="421654048" x="468" y="360" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:derivative" id="513385198" x="540" y="468" w="74" h="32" z="310" orient="0" defn="master:derivative" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.0005 [s]" />
