            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:derivative" id="1551640223" x="540" y="432" w="74" h="32" z="280" orient="0" defn="master:derivative" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.0005 [s]" />
            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:derivative" id="842257572" x="540" y="540" w="74" h="32" z="360" orient="0" defn="master:derivative" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.0005 [s]" />
            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:derivative" id="1968757398" x="540" y="504" w="74" h="32" z="340" orient="0" defn="master:derivative" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.0005 [s]" />
            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="360" w="44" h="8" orient="0" id="1799736460" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="396" w="44" h="8" orient="0" id="1578924471" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="432" w="44" h="8" orient="0" id="1111496225" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="468" w="44" h="8" orient="0" id="1442975629" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="504" w="44" h="8" orient="0" id="970472629" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="540" w="44" h="8" orient="0" id="148564548" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="823407640" x="594" y="468" w="55" h="36" z="320" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In*_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1443543590" x="594" y="504" w="60" h="36" z="350" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn*_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1213006078" x="594" y="540" w="59" h="36" z="370" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn*_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1352487888" x="594" y="432" w="59" h="36" z="290" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp*_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1401669471" x="594" y="396" w="60" h="36" z="250" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp*_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="dV/dt (kV, s)" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1148038472" x="594" y="360" w="55" h="36" z="210" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip*_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="dI/dt (kA,S)" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="540" w="26" h="8" orient="0" id="684413182" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="504" w="26" h="8" orient="0" id="1448542154" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="468" w="26" h="8" orient="0" id="1342219432" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="432" w="26" h="8" orient="0" id="1866089759" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="396" w="26" h="8" orient="0" id="533748343" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="360" w="26" h="8" orient="0" id="1101221088" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_20km" url="" version="" build="" crc="30088174" instances="0" view="false" date="1339601342">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <User classid="UserCmp" name="master:xnode" id="698163538" x="162" y="270" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="631237205" x="270" y="270" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="TLine" name="DCS2_Released_20140630:DCTL" x="162" y="270" w="116" h="34" orient="0" id="1632387766" send="0" recv="0" back="0" defn="DCS2_Released_20140630:DCTL" layer="">
          <User classid="UserCmp" name="DCS2_Released_20140630:DCTL" id="1632387766" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS2_Released_20140630:DCTL" link="1632387766" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TL20km" />
              <param name="Freq" value="0.0 [Hz]" />
              <param name="Length" value="20.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1339529863" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_9_10" url="" version="" build="" crc="69237700" instances="0" view="false" date="1381868775">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="TLine" name="DCS2_Released_20140630:DCTL" x="198" y="108" w="116" h="34" orient="0" id="1505853991" send="0" recv="0" back="0" defn="DCS2_Released_20140630:DCTL" layer="">
          <User classid="UserCmp" name="DCS2_Released_20140630:DCTL" id="1505853991" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS2_Released_20140630:DCTL" link="1505853991" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TL200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1351801072" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="108" w="44" h="8" orient="0" id="1544585536" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="108" w="44" h="8" orient="0" id="1583966055" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="461786599" x="342" y="108" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="519620413" x="162" y="108" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1138845161" x="342" y="-18" w="38" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="400km" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_1_10" url="" version="" build="" crc="70457173" instances="0" view="false" date="1381868774">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="5" scrollx="0" scrolly="0" classid="UserCanvas">
        <User classid="UserCmp" name="master:xnode" id="1650089677" x="36" y="90" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1140580132" x="216" y="90" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="216" y="90" w="44" h="8" orient="0" id="1036693353" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="90" w="44" h="8" orient="0" id="675474692" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="TLine" name="DCS2_Released_20140630:DCTL3" x="72" y="90" w="116" h="34" orient="0" id="1631260342" send="0" recv="0" back="0" defn="DCS2_Released_20140630:DCTL3" layer="">
          <User classid="UserCmp" name="DCS2_Released_20140630:DCTL3" id="1631260342" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS2_Released_20140630:DCTL3" link="1631260342" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TL500km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="500.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1351801071" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_A1_B1_B" url="" version="" build="" crc="12773485" instances="0" view="false" date="1339518596">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="4" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="507794701" x="324" y="72" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2120726751" x="54" y="72" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="54" y="72" w="80" h="8" orient="0" id="1296389345" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="72" w="98" h="8" orient="0" id="821965447" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_8_10" url="" version="" build="" crc="128116622" instances="0" view="false" date="1381868775">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DCNH" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCPH" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCPL" x="54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCNL" x="54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="51" y="21" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Blue" stroke-width="0.8" stroke-dasharray="none" fill-style="DgCross" fill-fg="Silver" fill-bg="White" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="1" y1="-16" x2="27" y2="-16" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="-51" y="21" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <text x="-53" y="-23" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="53" y="-23" stroke="black" font-size="Small" text-anchor="Middle">+</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="216" y="252" w="44" h="8" orient="0" id="880383095" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="252" w="44" h="8" orient="0" id="91854442" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1718430340" x="972" y="252" w="30" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCPL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="795802731" x="216" y="252" w="32" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCPH" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="108" y="36" w="108" h="72" colors="0, 15792890" id="658656095" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[DC-DC CONVERTER TO BE ADDED]]></Sticky>
        <User classid="UserCmp" name="master:xnode" id="1733054534" x="216" y="360" w="32" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCNH" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="617925949" x="972" y="360" w="30" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCNL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="360" w="44" h="8" orient="0" id="984529004" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="360" w="44" h="8" orient="0" id="913590314" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var_switch" defn="master:var_switch" id="1324971415" x="90" y="522" w="49" h="49" z="70" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk B4" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="936315049" x="252" y="522" w="24" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1180742211" x="216" y="432" w="100" h="49" z="50" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref BbE1-&gt;BmE1" />
            <param name="Group" value="E1" />
            <param name="Display" value="1" />
            <param name="Max" value="1200" />
            <param name="Min" value="-1200" />
            <param name="Value" value="300.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1482100327" x="558" y="504" w="74" h="32" z="250" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1830406943" x="558" y="432" w="74" h="32" z="260" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="878888317" x="288" y="432" w="74" h="32" z="200" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ratelimit" defn="master:ratelimit" id="1665909246" x="360" y="432" w="74" h="56" z="210" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IR" value="1000 [1/s]" />
            <param name="DR" value="1000 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="666" w="44" h="8" orient="0" id="2042529462" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="612" w="44" h="8" orient="0" id="179636631" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1043250741" x="414" y="666" w="40" h="36" z="150" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc5" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2083116313" x="414" y="612" w="40" h="36" z="110" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc4" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="504" w="44" h="8" orient="0" id="1782496176" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="432" w="44" h="8" orient="0" id="1116047560" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1302170766" x="648" y="504" w="38" h="36" z="270" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iref5" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="929781714" x="648" y="432" w="38" h="36" z="280" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iref4" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1895202516" x="612" y="666" w="36" h="36" z="180" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="P5" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="992721196" x="612" y="612" w="36" h="36" z="140" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="P4" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1682445658" x="414" y="504" w="74" h="32" z="230" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="306" w="26" h="8" orient="0" id="667109412" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="582221193" x="558" y="306" w="28" h="19" z="1" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iref5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="504" w="26" h="8" orient="0" id="603537336" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1085600821" x="612" y="504" w="28" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iref5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="329071427" x="396" y="540" w="28" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="149827444" x="486" y="504" w="74" h="54" z="240" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2143224442" x="378" y="504" w="24" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="612" w="26" h="8" orient="0" id="438088856" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="666" w="26" h="8" orient="0" id="261424791" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1926163380" x="504" y="666" w="74" h="32" z="160" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="Idc5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1164663719" x="450" y="666" w="28" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="765602378" x="252" y="252" w="38" h="24" z="10" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1636426755" x="936" y="252" w="38" h="24" z="30" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1067266780" x="504" y="612" w="74" h="32" z="120" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="Idc4" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2078258134" x="450" y="612" w="28" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1850603863" x="378" y="378" w="152" h="16" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Positive P flows from 4 to 5" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="432" w="26" h="8" orient="0" id="1766947057" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2035390987" x="612" y="432" w="28" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iref4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="492725872" x="396" y="468" w="28" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="432" w="26" h="8" orient="0" id="687675897" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="599258698" x="486" y="432" w="74" h="54" z="220" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="432" w="44" h="8" orient="0" id="1372573486" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1259477874" x="432" y="432" w="24" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="324" w="8" h="44" orient="0" id="1707695122" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="288" w="8" h="44" orient="0" id="753323257" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1525818066" x="360" y="288" w="28" h="38" z="20" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="288" w="8" h="44" orient="0" id="594011078" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="609557604" x="432" y="306" w="26" h="20" z="0" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="548732541" x="432" y="324" w="30" h="42" z="1" orient="7" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="50 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="306" w="260" h="62" orient="0" id="1003059574" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-252" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="270" w="224" h="26" orient="0" id="1062416560" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-216" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1470050159" x="432" y="252" w="30" h="42" z="1" orient="7" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="50 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="776662046" x="504" y="306" w="49" h="38" z="300" orient="3" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="324" w="8" h="44" orient="0" id="1673704921" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="288" w="8" h="44" orient="0" id="1853731670" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="954168109" x="828" y="288" w="28" h="38" z="40" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="306" w="26" h="8" orient="0" id="346078463" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1780822172" x="630" y="306" w="28" h="19" z="1" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iref4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="288" w="8" h="44" orient="0" id="1759736420" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1303984463" x="756" y="306" w="26" h="20" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1170780893" x="756" y="324" w="30" h="42" z="1" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="50 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="306" w="260" h="62" orient="0" id="588946269" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="252" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="270" w="224" h="26" orient="0" id="629922518" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="216" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="949473916" x="756" y="252" w="30" h="42" z="1" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="50 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="1485092245" x="684" y="306" w="49" h="38" z="290" orient="5" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="522" w="62" h="8" orient="0" id="1600208748" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compare" id="2056907751" x="144" y="612" w="74" h="56" z="100" orient="0" link="-1" defn="master:compare" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="3" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="677957272" x="72" y="612" w="67" h="17" z="90" orient="0" link="-1" defn="master:time-sig" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:annotation" id="2071577161" x="108" y="558" w="124" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="De-blocking at 3.0 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="283299147" x="216" y="522" w="74" h="51" z="190" orient="0" defn="master:mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="612" w="44" h="62" orient="0" id="529389724" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-54" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="738" y="540" w="594" h="126" id="877661467" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="774,558" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" name="DBlk B4" link="1324971415" id="762598142" />
          <Control classid="Slider" name="Pref BbE1-&gt;BmE1" link="1180742211" id="1732077213" />
          <Control classid="Meter" name="Vdc4" link="2083116313" id="528610173" />
          <Control classid="Meter" name="Vdc5" link="1043250741" id="1705040290" />
          <Control classid="Meter" name="P4" link="992721196" id="2130853307" />
          <Control classid="Meter" name="P5" link="1895202516" id="1984373612" />
        </Frame>
        <User classid="UserCmp" name="master:realpole" id="1115681143" x="576" y="612" w="74" h="32" z="130" orient="0" defn="master:realpole" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.05 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="1263141717" x="576" y="666" w="74" h="32" z="170" orient="0" defn="master:realpole" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.05 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="302900564" x="450" y="468" w="74" h="32" z="60" orient="0" defn="master:realpole" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.1 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="468" w="26" h="8" orient="0" id="1552275110" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="635152689" x="450" y="540" w="74" h="32" z="80" orient="0" defn="master:realpole" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.1 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="540" w="26" h="8" orient="0" id="1369476310" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="973600718" x="486" y="252" w="29" h="38" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1461343681" x="486" y="324" w="29" h="38" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="288" w="8" h="44" orient="0" id="510733889" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="306" w="62" h="8" orient="0" id="319691642" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="206060730" x="720" y="252" w="29" h="38" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1792599229" x="720" y="324" w="29" h="38" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="288" w="8" h="44" orient="0" id="1866605136" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="306" w="44" h="8" orient="0" id="1097588102" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_7_8" url="" version="" build="" crc="50069033" instances="1" view="false" date="1404483178">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="206310472" x="144" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="76683814" x="414" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1735448443" x="378" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2075798846" x="180" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:cable_interface" id="1037223532" x="198" y="72" w="83" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B2B3200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="674243181" x="360" y="72" w="83" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B2B3200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="498015893" x="162" y="90" w="38" h="43" z="1" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="314457126" x="396" y="90" w="38" h="43" z="1" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="Cable" name="DCS2_Released_20140630:B2B3200km" x="216" y="162" w="104" h="86" orient="0" id="1421065220" send="0" recv="0" back="0" defn="DCS2_Released_20140630:B2B3200km" layer="">
          <User classid="UserCmp" name="DCS2_Released_20140630:B2B3200km" id="1421065220" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS2_Released_20140630:B2B3200km" link="1421065220" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="B2B3200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="1351801073" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="36" y="72" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_6_7" url="" version="" build="" crc="132639487" instances="1" view="false" date="1404483178">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="108" y="90" w="44" h="8" orient="0" id="1889262264" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="90" w="44" h="8" orient="0" id="668987648" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1861836689" x="288" y="90" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1047400431" x="108" y="90" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="919417912" name="DCS2_Released_20140630:TLine_1" x="144" y="90" w="116" h="34" orient="0" defn="DCS2_Released_20140630:TLine_1" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS2_Released_20140630:TLine_1" id="919417912" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS2_Released_20140630:TLine_1" link="919417912" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TL100km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="100.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_5_9" url="" version="" build="" crc="101523846" instances="0" view="false" date="1381868775">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="1376151474" x="324" y="90" w="38" h="43" z="1" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="244946923" x="90" y="90" w="38" h="43" z="1" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="250896434" x="288" y="72" w="83" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B1E1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1298048648" x="126" y="72" w="83" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B1E1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="626238091" x="108" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1323875089" x="306" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1645594888" x="342" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="948261757" x="72" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" id="1199834480" name="DCS2_Released_20140630:Cable_A1C2" x="180" y="180" w="69" h="122" orient="0" defn="DCS2_Released_20140630:Cable_A1C2" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS2_Released_20140630:Cable_A1C2" id="1199834480" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS2_Released_20140630:Cable_A1C2" link="1199834480" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="B1E1200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_6_7" url="" version="" build="" crc="99577721" instances="1" view="false" date="1404483178">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="117232088" x="414" y="108" w="38" h="43" z="1" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="1079636415" x="180" y="108" w="38" h="43" z="1" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="2018675963" x="378" y="90" w="82" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B6F1100km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="198232756" x="216" y="90" w="82" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B6F1100km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1828594679" x="198" y="126" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="746981156" x="396" y="126" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="677093448" x="432" y="108" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="353855848" x="162" y="108" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" name="DCS2_Released_20140630:A1C1200km" x="252" y="180" w="140" h="86" orient="0" id="1528938019" send="0" recv="0" back="0" defn="DCS2_Released_20140630:A1C1200km" layer="">
          <User classid="UserCmp" name="DCS2_Released_20140630:A1C1200km" id="1528938019" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS2_Released_20140630:A1C1200km" link="1528938019" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="B6F1100km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="100.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="1351801073" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="72" y="72" />
          <vertex x="90" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_5_6" url="" version="" build="" crc="98353037" instances="1" view="false" date="1404483178">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="773498304" x="414" y="108" w="38" h="43" z="1" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="1934176909" x="180" y="108" w="38" h="43" z="1" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1242966595" x="378" y="90" w="82" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="F1E1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="669877168" x="216" y="90" w="82" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="F1E1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="325126763" x="198" y="126" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="117248017" x="396" y="126" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1843199322" x="432" y="108" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1317994733" x="162" y="108" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" name="DCS2_Released_20140630:B2B3200km" x="252" y="162" w="104" h="86" orient="0" id="349897807" send="0" recv="0" back="0" defn="DCS2_Released_20140630:B2B3200km" layer="">
          <User classid="UserCmp" name="DCS2_Released_20140630:B2B3200km" id="349897807" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS2_Released_20140630:B2B3200km" link="349897807" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="F1E1200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="1351801072" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="36" y="72" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_4_5" url="" version="" build="" crc="5461246" instances="0" view="false" date="1381868775">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="913126676" x="324" y="90" w="38" h="43" z="1" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="1310109269" x="90" y="90" w="38" h="43" z="1" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="177735780" x="288" y="72" w="84" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="E1D1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="668936734" x="126" y="72" w="84" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="E1D1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1134322196" x="108" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1200022610" x="306" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="2087938477" x="342" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1325993333" x="72" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" id="1774191745" name="DCS2_Released_20140630:Cable_A1C2" x="180" y="180" w="70" h="122" orient="0" defn="DCS2_Released_20140630:Cable_A1C2" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS2_Released_20140630:Cable_A1C2" id="1774191745" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS2_Released_20140630:Cable_A1C2" link="1774191745" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="E1D1200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_3_4" url="" version="" build="" crc="45285195" instances="0" view="false" date="1381868774">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="352147082" x="342" y="144" w="38" h="43" z="1" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="1588773526" x="108" y="144" w="38" h="43" z="1" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="337750112" x="306" y="126" w="84" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="C2D1300km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="2033903427" x="144" y="126" w="84" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="C2D1300km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="600203849" x="126" y="162" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1356753695" x="324" y="162" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1081239825" x="360" y="144" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1128724588" x="90" y="144" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" id="1539323965" name="DCS2_Released_20140630:Cable_A1C2" x="198" y="252" w="70" h="122" orient="0" defn="DCS2_Released_20140630:Cable_A1C2" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS2_Released_20140630:Cable_A1C2" id="1539323965" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS2_Released_20140630:Cable_A1C2" link="1539323965" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="C2D1300km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="300.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_1_3" url="" version="" build="" crc="78901548" instances="0" view="false" date="1381868774">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="314621397" x="288" y="90" w="38" h="43" z="1" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="2022682180" x="54" y="90" w="38" h="43" z="1" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1728568913" x="252" y="72" w="84" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="A1C2200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1467024601" x="90" y="72" w="84" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="A1C2200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="67545208" x="72" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="30340509" x="270" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1809627312" x="306" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="102138781" x="36" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" id="1549685230" name="DCS2_Released_20140630:Cable_A1C2" x="162" y="180" w="70" h="122" orient="0" defn="DCS2_Released_20140630:Cable_A1C2" recv="-1" send="-1" back="-1" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="DCS2_Released_20140630:Cable_A1C2" id="1549685230" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS2_Released_20140630:Cable_A1C2" link="1549685230" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="A1C2200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DirectCable_20km" url="" version="" build="" crc="102058352" instances="0" view="false" date="1339518593">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <User classid="UserCmp" name="master:xnode" id="586891121" x="252" y="324" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1352775676" x="666" y="324" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="457158838" x="648" y="324" w="38" h="43" z="0" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="1919041830" x="270" y="324" w="38" h="43" z="0" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1497548866" x="360" y="306" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1946907066" x="630" y="306" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="101826803" x="630" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1904574520" x="360" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:cable_interface" id="260262368" x="540" y="306" w="77" h="78" z="0" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable_200" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1247552330" x="378" y="306" w="77" h="78" z="0" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable_200" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1454875008" x="360" y="342" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="722918701" x="558" y="342" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="1836327019" x="396" y="324" w="38" h="43" z="0" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="2093656302" x="774" y="324" w="38" h="43" z="0" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_1_2" url="" version="" build="" crc="43353811" instances="0" view="false" date="1398961348">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="391458533" x="612" y="234" w="38" h="43" z="1" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="520950115" x="378" y="234" w="38" h="43" z="1" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1483425518" x="576" y="216" w="84" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="A1C1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="2111394717" x="414" y="216" w="84" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="A1C1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1944743122" x="396" y="252" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1633492178" x="594" y="252" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1027391316" x="630" y="234" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="576896567" x="360" y="234" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" name="DCS2_Released_20140630:A1C1200km" x="486" y="306" w="104" h="86" orient="0" id="2026813447" send="0" recv="0" back="0" defn="DCS2_Released_20140630:A1C1200km" layer="">
          <User classid="UserCmp" name="DCS2_Released_20140630:A1C1200km" id="2026813447" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS2_Released_20140630:A1C1200km" link="2026813447" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="A1C1200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="1351801069" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="36" y="72" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="IGBTBridge" url="" version="" build="" crc="9976549" instances="0" view="false" date="1339518595">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General" visible="true">
          <cond />
          <parameter desc="Total DC Bus capacitance" name="DCCap" group="General" unit="uF" min="1.0e-10" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[100 [uF]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Switching frequency (fsw)" name="fsw" group="General" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1650 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="AC" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Pos" x="54" y="-54" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Neg" x="54" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="RefSignals" x="0" y="-54" dim="5" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-43" y="-35" width="78" height="78" stroke="Gray" stroke-width="0.6" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-39" y="-38" width="78" height="78" stroke="Red" stroke-width="0.6" fill-style="Solid" fill-fg="Yellow" fill-bg="Black" />
        <text x="-2" y="-1" stroke="black" fill="black" font-size="Medium" text-anchor="Middle">2-level</text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" />
        <text x="-54" y="-8" stroke="black" fill="black" font-size="small" text-anchor="Middle">AC</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <text x="53" y="-25" stroke="black" fill="black" font-size="Small" text-anchor="Middle">DC+</text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <text x="52" y="12" stroke="black" fill="black" font-size="Small" text-anchor="Middle">DC-</text>
        <line x1="0" y1="-54" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <text x="14" y="-44" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Ref</text>
        <text x="-1" y="15" stroke="black" fill="black" font-size="Medium" text-anchor="Middle">Bridge</text>
        <line x1="54" y1="-54" x2="54" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="54" y1="18" x2="54" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="144" classid="UserCanvas">
        <User classid="UserCmp" name="master:import" id="2130753601" x="90" y="630" w="97" h="20" z="80" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RefSignals" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="322296" x="54" y="342" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="701484673" x="702" y="198" w="20" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pos" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1507921361" x="720" y="486" w="24" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Neg" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2070921935" x="162" y="306" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1646319850" x="216" y="234" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1595148409" x="324" y="234" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1604405666" x="432" y="234" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1391188259" x="216" y="414" w="8" h="152" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1187742673" x="324" y="414" w="8" h="152" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="400578789" x="432" y="414" w="8" h="152" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1209615252" x="216" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2034611688" x="324" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="248670363" x="432" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="166311157" x="162" y="342" w="170" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="38590021" x="162" y="378" w="134" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="883976441" x="288" y="378" w="152" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="785785760" x="324" y="270" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="619574374" x="324" y="234" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2015225052" x="432" y="270" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="231011490" x="432" y="234" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1187192982" x="216" y="450" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2094008721" x="216" y="414" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="774245063" x="324" y="450" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1066531679" x="324" y="414" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1837060195" x="432" y="450" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="349008690" x="432" y="414" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="826709627" x="216" y="270" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1169015566" x="216" y="234" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="102731767" x="360" y="270" w="20" h="38" z="30" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi3" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1351427431" x="432" y="234" w="58" h="44" z="580" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="5" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto5" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="2052097319" x="468" y="270" w="20" h="38" z="40" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi5" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="307707320" x="216" y="414" w="58" h="44" z="530" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="4" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto4" />
            <param name="It" value="" />
            <param name="V" value="Vgto4" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="2076636706" x="252" y="450" w="20" h="38" z="50" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi4" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1900705758" x="324" y="414" w="58" h="44" z="510" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="6" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto6" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="980636072" x="360" y="450" w="20" h="38" z="60" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi6" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="89018673" x="432" y="414" w="58" h="44" z="490" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="2" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto2" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1874151557" x="468" y="450" w="20" h="38" z="70" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi2" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="72473091" x="432" y="198" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1836922200" x="324" y="198" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1133803796" x="216" y="306" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1740308644" x="324" y="342" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1830565027" x="432" y="378" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1027037820" x="432" y="486" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" id="558524277" x="324" y="486" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="303395664" x="216" y="486" w="512" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="504" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="632720636" x="522" y="486" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2041727318" x="522" y="270" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1344787627" x="216" y="198" w="494" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="486" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="659125998" x="252" y="270" w="20" h="38" z="20" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi1" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1237821316" x="216" y="234" w="58" h="44" z="600" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="1" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto1" />
            <param name="It" value="" />
            <param name="V" value="Vgto1" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1600200355" x="324" y="234" w="58" h="44" z="590" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="3" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto3" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="276037044" x="522" y="306" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:breakout" id="1553552204" x="126" y="342" w="38" h="75" z="0" orient="0" link="-1" defn="master:breakout" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="620971031" x="180" y="270" w="24" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="139103083" x="288" y="270" w="24" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1343076019" x="396" y="270" w="24" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1466610560" x="180" y="450" w="24" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="760652412" x="288" y="450" w="24" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2092660694" x="396" y="450" w="24" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1226801517" x="54" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1159185581" x="1278" y="288" w="24" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1027868533" x="1278" y="684" w="134" h="188" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-180" />
          <vertex x="-126" y="-180" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1029159348" x="1278" y="504" w="24" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" id="485867314" x="1278" y="612" w="56" h="182" z="210" orient="4" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="543310157" x="1278" y="900" w="170" h="368" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-360" />
          <vertex x="-162" y="-360" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1213929808" x="1278" y="720" w="24" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" id="2034316378" x="1278" y="828" w="56" h="182" z="230" orient="4" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1223882073" x="954" y="900" w="98" h="368" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-360" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1942244926" x="954" y="720" w="24" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="453737557" x="954" y="504" w="24" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1775697011" x="954" y="288" w="24" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" id="1349366227" x="954" y="828" w="56" h="182" z="220" orient="0" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1683742055" x="954" y="684" w="62" h="188" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-180" />
        </Wire>
        <User classid="UserCmp" name="master:fp_int" id="862134137" x="954" y="612" w="56" h="182" z="200" orient="0" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" id="715222927" x="1278" y="396" w="56" h="182" z="150" orient="4" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1099211740" x="990" y="450" w="36" h="24" z="480" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="_Untitled_" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1338723806" x="1152" y="342" w="46" h="36" z="500" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Carrier" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sig_gen" id="595953923" x="1116" y="342" w="74" h="56" z="130" orient="0" link="-1" defn="master:sig_gen" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="304657042" x="1152" y="342" w="16" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="406611591" x="1116" y="522" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="312649715" x="1098" y="522" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="680616784" x="1026" y="504" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1534446000" x="1062" y="540" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="504751883" x="1152" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1524381362" x="1134" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="111263418" x="1188" y="468" w="98" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="494655882" x="954" y="468" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1448200456" x="1422" y="324" w="34" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_b" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="932784940" x="1314" y="864" w="26" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1103501039" x="1314" y="792" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="653717798" x="1422" y="756" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1644348524" x="1422" y="792" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="389912843" x="1422" y="360" w="16" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="320737364" x="1188" y="450" w="23" h="20" z="190" orient="2" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1563901681" x="1170" y="450" w="23" h="20" z="180" orient="2" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="442414901" x="1152" y="486" w="23" h="20" z="270" orient="2" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="332848499" x="1134" y="486" w="23" h="20" z="260" orient="2" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1522433106" x="1422" y="576" w="32" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="6015888" x="1314" y="648" w="26" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="896190002" x="1314" y="576" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1506110522" x="1422" y="540" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="312448556" x="1422" y="576" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2010571933" x="1422" y="540" w="16" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="975033196" x="1314" y="432" w="26" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1016785959" x="1314" y="360" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1237195643" x="1422" y="324" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1380417038" x="1422" y="756" w="32" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="654505578" x="1422" y="360" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2104797160" x="1422" y="792" w="16" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2004262273" x="918" y="864" w="26" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="242000857" x="918" y="792" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2025646591" x="810" y="756" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="558192575" x="810" y="792" w="34" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_b" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1201931286" x="810" y="792" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="215207573" x="810" y="756" w="16" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1634413049" x="918" y="648" w="26" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="250026475" x="918" y="576" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1439505482" x="810" y="540" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="882590175" x="810" y="540" w="32" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="337531071" x="810" y="576" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="65021064" x="810" y="576" w="16" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="917876905" x="918" y="432" w="26" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1953972274" x="918" y="360" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="894724604" x="1080" y="522" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1351540315" x="1062" y="522" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="263920596" x="1044" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1104437305" x="1026" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="162227790" x="1116" y="522" w="23" h="20" z="310" orient="2" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="39849717" x="1098" y="522" w="23" h="20" z="300" orient="2" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1485135860" x="1080" y="522" w="23" h="20" z="290" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1348323595" x="1062" y="522" w="23" h="20" z="280" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2099515855" x="1044" y="486" w="23" h="20" z="250" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="684452714" x="1026" y="486" w="23" h="20" z="240" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="606393367" x="1008" y="450" w="23" h="20" z="170" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="798167089" x="990" y="450" w="23" h="20" z="160" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="564271991" x="810" y="324" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1355651525" x="810" y="360" w="32" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1184803495" x="810" y="360" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="888728866" x="810" y="324" w="16" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="731728816" x="1062" y="432" w="236" h="21" z="320" orient="7" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="12" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" id="874989932" x="954" y="396" w="56" h="182" z="140" orient="0" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="864" y="54" w="216" h="54" id="1455763048" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
          </paramlist><![CDATA[Modulator:
Generate switching pulses]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="2083152985" x="1224" y="216" w="34" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pulses" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1237594324" x="792" y="198" w="56" h="21" z="450" orient="5" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2138792969" x="846" y="180" w="23" h="20" z="380" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="12" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1417764687" x="864" y="180" w="23" h="20" z="370" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="11" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="445542022" x="846" y="198" w="56" h="21" z="570" orient="5" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="133081750" x="900" y="180" w="23" h="20" z="470" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="10" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="763855523" x="918" y="180" w="23" h="20" z="460" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="9" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="2006350018" x="900" y="198" w="56" h="21" z="420" orient="5" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="776386481" x="954" y="180" w="23" h="20" z="360" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="8" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1614083351" x="972" y="180" w="23" h="20" z="350" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="7" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1634236866" x="954" y="198" w="56" h="21" z="550" orient="5" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="185549329" x="1008" y="180" w="23" h="20" z="440" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="896200965" x="1026" y="180" w="23" h="20" z="430" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="360120853" x="1008" y="198" w="56" h="21" z="390" orient="5" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="21556943" x="1062" y="180" w="23" h="20" z="340" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1504756288" x="1080" y="180" w="23" h="20" z="330" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1033370435" x="1062" y="198" w="56" h="21" z="540" orient="5" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="742869122" x="810" y="198" w="24" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="77082734" x="864" y="198" w="24" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="52313327" x="918" y="198" w="24" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1312985909" x="972" y="198" w="24" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="248090227" x="1026" y="198" w="24" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="746038138" x="1116" y="180" w="23" h="20" z="410" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1990009961" x="1080" y="198" w="24" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="478620064" x="1224" y="162" w="368" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-360" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1580161908" x="1134" y="180" w="23" h="20" z="400" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="484386134" x="1224" y="162" w="8" h="278" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="270" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="72585026" x="1134" y="180" w="37" h="36" z="560" orient="1" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="G1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2125884046" x="144" y="720" w="23" h="20" z="110" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="860737034" x="144" y="684" w="23" h="20" z="100" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1139544758" x="126" y="630" w="8" h="206" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="191552365" x="144" y="648" w="23" h="20" z="90" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1930800662" x="144" y="648" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="207457222" x="144" y="684" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1068275525" x="144" y="720" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1641201945" x="216" y="648" w="32" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1696959483" x="216" y="684" w="34" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="938593942" x="216" y="720" w="32" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="229451740" x="846" y="360" w="37" h="42" z="520" orient="1" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="836880218" x="1098" y="288" w="152" h="16" z="0" orient="4" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="33 times of 50 Hz =1650Hz" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="696639863" x="90" y="594" w="62" h="20" z="120" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="fsw" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1865860911" x="1044" y="342" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="294334634" x="1044" y="342" w="20" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="fsw" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:resistor" id="866675504" x="594" y="270" w="29" h="76" z="0" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1000 [kOhm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="428958411" x="594" y="378" w="29" h="76" z="0" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1000 [kOhm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="342" w="80" h="44" orient="0" id="2145276341" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="414" w="8" h="80" orient="0" id="671137299" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="342" w="8" h="44" orient="0" id="202503140" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="270" w="8" h="80" orient="0" id="444724748" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="790828310" x="630" y="342" w="26" h="20" z="0" orient="0" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:datatap" id="1872488330" x="144" y="810" w="23" h="20" z="110" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="607076435" x="252" y="810" w="24" h="19" z="0" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="810" w="44" h="8" orient="0" id="1824118323" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="975582473" x="144" y="774" w="20" h="23" z="0" orient="3" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="774" w="80" h="8" orient="0" id="823261023" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1671468984" x="216" y="774" w="34" h="19" z="0" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="252" y="756" w="108" h="36" colors="10526880, 15792890" id="1558529864" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="4" />
          </paramlist><![CDATA[Not used in this configuration]]></Sticky>
        <User classid="UserCmp" defn="master:unity" id="1540285501" x="216" y="810" w="38" h="17" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="810" w="44" h="8" orient="0" id="547663224" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="309930460" x="90" y="558" w="78" h="20" z="130" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1052293728" x="504" y="108" w="36" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1977598359" x="576" y="108" w="74" h="32" z="330" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="2.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="108" w="44" h="8" orient="0" id="242860117" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="108" w="44" h="8" orient="0" id="1300473566" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="841082381" x="648" y="108" w="50" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap2x" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1576056502" x="522" y="288" w="18" h="36" z="0" orient="1" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="DCCap" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="157829845" x="522" y="288" w="19" h="38" z="200" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="DCCap" />
            <param name="ER" value="0" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1418180574" x="522" y="396" w="18" h="36" z="0" orient="1" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="DCCap" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="104820317" x="522" y="396" w="19" h="38" z="200" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="DCCap" />
            <param name="ER" value="0" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="630" y="378" w="144" h="54" colors="0, 15792890" id="1159866454" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="16" />
          </paramlist><![CDATA[Re-connect ground for symetrical monopole configuration]]></Sticky>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DC2Brk" group="" url="" version="" build="" crc="5794997" instances="0" key="" view="false" date="1333775514">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="400" splitter="75">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="1. General" type="Text" helpmode="Append">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="External command (+) pole [0:Close 1:Open]" name="ExtCmd_P" group="1. General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="External command (-) pole [0:Close 1:Open]" name="ExtCmd_N" group="1. General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time at initialization that Overcurrent Prot. is disabled" name="TiniOv" group="1. General" unit="s" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.0 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Overcurrent pick up current" name="Ipk" group="1. General" unit="kA" min="0.0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[2.5 [kA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Interlock Opening operation?" name="Interlock" group="1. General" type="Choice" helpmode="Append">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter desc="Differential pick up current" name="Idiff_pk" group="2. Diff. Protection" unit="kA" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.25 [kA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Communication delay in signal from other terminal" name="Td" group="2. Diff. Protection" unit="s" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Hold on time (bigger than communication delay)" name="Twait" group="2. Diff. Protection" unit="s" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[25 [ms]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time at initilaization that Differential Prot. is disabled" name="Tini" group="2. Diff. Protection" unit="s" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.0 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DC1" x="-36" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DC2" x="36" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IdcRmote" x="0" y="54" dim="2" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <ellipse cx="-27" cy="0" rx="3" ry="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-18" y1="-11" x2="18" y2="-11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="11" x2="18" y2="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="-11" x2="-26" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="11" x2="-26" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <rect x="-5" y="-16" width="10" height="10" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-5" y="6" width="10" height="10" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <text x="-1" y="-24" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[$(Name)]]></text>
        <line x1="-9" y1="0" x2="9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="4" y1="-3" x2="9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="11" y="-13" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[+]]></text>
        <text x="10" y="18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[-]]></text>
        <line x1="0" y1="26" x2="0" y2="55" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="26" x2="3" y2="35" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="26" x2="-3" y2="35" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="5" y="50" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ir]]></text>
        <line x1="18" y1="11" x2="26" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-11" x2="26" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="27" cy="0" rx="3" ry="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="35" y1="0" x2="30" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="45" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1852226810" x="396" y="216" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1728820377" x="828" y="216" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="16076491" x="810" y="216" w="38" h="43" z="0" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="1763731636" x="414" y="216" w="38" h="43" z="0" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:DCBreaker" id="183416686" x="612" y="162" w="76" h="72" z="470" orient="0" defn="DCS2_Released_20140630:DCBreaker" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="MT" value="Ipk" />
            <param name="ExtCmd" value="DCbrk_P" />
            <param name="DC1" value="Idc1" />
            <param name="DCI" value="Idc1" />
            <param name="Ipk" value="Ipk" />
            <param name="TiniOv" value="TiniOv" />
          </paramlist>
          <paramlist link="315864604" name="">
            <param name="xmin" value="1.35" />
            <param name="xmax" value="1.8" />
          </paramlist>
          <paramlist link="2028664554" name="">
            <param name="ymin" value="-80" />
            <param name="ymax" value="80" />
          </paramlist>
          <paramlist link="64204096" name="">
            <param name="ymin" value="-80" />
            <param name="ymax" value="80" />
          </paramlist>
          <paramlist link="349710494" name="">
            <param name="ymin" value="-60" />
            <param name="ymax" value="80" />
          </paramlist>
          <paramlist link="2033388273" name="">
            <param name="ymin" value="-3" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="590911636" name="">
            <param name="xmin" value="4.5" />
            <param name="xmax" value="7.5" />
          </paramlist>
          <paramlist link="490773264" name="">
            <param name="ymin" value="-100" />
            <param name="ymax" value="600" />
          </paramlist>
          <paramlist link="19439811" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="4" />
          </paramlist>
          <paramlist link="1379631114" name="">
            <param name="ymin" value="-0.1" />
            <param name="ymax" value="0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:DCBreaker" id="763635926" x="612" y="270" w="76" h="72" z="370" orient="2" defn="DCS2_Released_20140630:DCBreaker" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="MT" value="MT" />
            <param name="ExtCmd" value="DCBrk_N" />
            <param name="DC1" value="Idc2" />
            <param name="DCI" value="Idc2" />
            <param name="Ipk" value="Ipk" />
            <param name="TiniOv" value="TiniOv" />
          </paramlist>
          <paramlist link="315864604" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="10" />
          </paramlist>
          <paramlist link="2028664554" name="">
            <param name="ymin" value="-40" />
            <param name="ymax" value="70" />
          </paramlist>
          <paramlist link="64204096" name="">
            <param name="ymin" value="-4" />
            <param name="ymax" value="12" />
          </paramlist>
          <paramlist link="349710494" name="">
            <param name="ymin" value="-16" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="2033388273" name="">
            <param name="ymin" value="-3.5" />
            <param name="ymax" value="0.5" />
          </paramlist>
          <paramlist link="590911636" name="">
            <param name="xmin" value="8" />
            <param name="xmax" value="10" />
          </paramlist>
          <paramlist link="490773264" name="">
            <param name="ymin" value="-100" />
            <param name="ymax" value="200" />
          </paramlist>
          <paramlist link="19439811" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="8" />
          </paramlist>
          <paramlist link="1379631114" name="">
            <param name="ymin" value="-0.1" />
            <param name="ymax" value="0.1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="234" w="44" h="44" orient="0" id="1227740660" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1570151489" x="90" y="144" w="60" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ipk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1811955338" x="612" y="126" w="62" h="19" z="0" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DiffStatus1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1925511509" x="612" y="306" w="62" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DiffStatus2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1483990217" x="90" y="180" w="96" h="20" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IdcRmote" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="36" y="54" w="108" h="36" colors="10526880, 15792890" id="1485946659" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Input parameters]]></Sticky>
        <User classid="UserCmp" defn="master:tdelay" id="863926368" x="486" y="540" w="74" h="32" z="170" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="Td" />
            <param name="N" value="100" />
            <param name="Intp" value="0" />
            <param name="COM" value="Delay" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="X0" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1079915114" x="90" y="216" w="58" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Td" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="490188219" x="270" y="522" w="54" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IdcRmote" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="456655070" x="396" y="540" w="23" h="20" z="160" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="116" h="8" orient="0" id="1271741776" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="540" w="62" h="8" orient="0" id="2093775331" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="882" w="62" h="8" orient="0" id="1012236002" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1815098933" x="396" y="882" w="23" h="20" z="230" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="270" w="152" h="44" orient="0" id="1305587235" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="-36" />
          <vertex x="144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="864" w="62" h="350" orient="0" id="1858352154" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="-342" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="805616834" x="468" y="162" w="38" h="24" z="30" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="162" w="80" h="8" orient="0" id="1080863113" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="269065640" x="504" y="270" w="38" h="24" z="70" orient="2" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="270" w="80" h="8" orient="0" id="388965260" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="762799612" x="612" y="468" w="74" h="58" z="270" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1910181941" x="468" y="468" w="26" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="468" w="116" h="8" orient="0" id="759640219" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="540" w="98" h="44" orient="0" id="1349527189" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="2025950017" x="756" y="468" w="79" h="60" z="280" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="468" w="116" h="8" orient="0" id="540692300" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1193047460" x="90" y="252" w="84" h="20" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idiff_pk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="216337473" x="702" y="504" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idiff_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="504" w="62" h="8" orient="0" id="232371759" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="57156102" x="864" y="468" w="38" h="17" z="290" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="468" w="188" h="8" orient="0" id="1341745834" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="468" w="62" h="62" orient="0" id="2010880788" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="522" w="44" h="44" orient="0" id="1944661670" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:compare" id="473227084" x="918" y="396" w="74" h="56" z="140" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="Tini" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="396" w="62" h="62" orient="0" id="2114306522" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="54" />
          <vertex x="54" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:time-sig" id="1587669255" x="810" y="396" w="67" h="17" z="130" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="846" y="396" w="44" h="8" orient="0" id="1581279893" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="972" y="306" w="144" h="36" colors="10526880, 15792890" id="1792712054" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="64" />
          </paramlist><![CDATA[Disables differential protection at initialization]]></Sticky>
        <User classid="UserCmp" name="master:import" id="758806742" x="90" y="288" w="62" h="20" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tini" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1954116761" x="990" y="396" w="38" h="17" z="150" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="1661136612" x="972" y="522" w="74" h="56" z="300" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="Twait" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="162" w="44" h="44" orient="0" id="726077905" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="162" w="152" h="44" orient="0" id="2055477122" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="36" />
          <vertex x="144" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:delay" id="326089832" x="972" y="864" w="74" h="56" z="340" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="1.0 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1469208966" x="990" y="738" w="38" h="17" z="220" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="972" y="648" w="144" h="36" colors="10526880, 15792890" id="206642251" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="64" />
          </paramlist><![CDATA[Disables differential protection at initialization]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="846" y="738" w="44" h="8" orient="0" id="378540551" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:time-sig" id="943730673" x="810" y="738" w="67" h="17" z="200" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="738" w="62" h="62" orient="0" id="794764592" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="54" />
          <vertex x="54" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:compare" id="1178852583" x="918" y="738" w="74" h="56" z="210" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="Tini" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="864" w="44" h="44" orient="0" id="579716225" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="810" w="62" h="62" orient="0" id="1325941982" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="810" w="188" h="8" orient="0" id="2124670253" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1921545457" x="864" y="810" w="38" h="17" z="330" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="439487610" x="1080" y="810" w="74" h="50" z="360" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="846" w="62" h="8" orient="0" id="46641833" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2130805107" x="702" y="846" w="18" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ipk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="810" w="116" h="8" orient="0" id="962362590" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="1420721222" x="756" y="810" w="79" h="60" z="320" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="882" w="98" h="44" orient="0" id="1936436172" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="810" w="116" h="8" orient="0" id="813928948" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1443527686" x="468" y="810" w="26" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="994369573" x="612" y="810" w="74" h="58" z="310" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tdelay" id="213602739" x="486" y="882" w="74" h="32" z="240" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="Td" />
            <param name="N" value="100" />
            <param name="Intp" value="0" />
            <param name="COM" value="Delay" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="X0" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="548345512" x="1926" y="468" w="100" h="36" z="520" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC_BRK positive" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1597998311" x="1080" y="468" w="74" h="50" z="350" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1598395484" name="frame" x="90" y="1188" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1598395484" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1562989182" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1562989182" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="DC_BRK positive" link="548345512" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:import" id="719244327" x="90" y="324" w="74" h="20" z="80" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Twait" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1764693663" x="972" y="558" w="32" h="16" z="0" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Twait" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="97798633" x="918" y="342" w="20" h="16" z="0" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Tini" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="2041170132" x="486" y="558" w="16" h="16" z="0" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Td" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1536186863" x="90" y="360" w="99" h="20" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1026957444" x="90" y="396" w="100" h="20" z="100" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd_N" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="684" y="108" w="72" h="36" colors="10526880, 15792890" id="1820974271" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[(+) pole]]></Sticky>
        <Sticky classid="Sticky" x="684" y="288" w="72" h="36" colors="10526880, 15792890" id="1912740953" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[(-) pole]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="2134178829" x="1854" y="468" w="48" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCbrk_P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="468" w="404" h="8" orient="0" id="1214422741" layer="">
          <vertex x="0" y="0" />
          <vertex x="396" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="810" w="386" h="8" orient="0" id="1575129832" layer="">
          <vertex x="0" y="0" />
          <vertex x="378" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="631519343" x="1872" y="810" w="48" h="19" z="0" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCbrk_N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1067834905" x="1530" y="522" w="62" h="19" z="0" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DiffStatus2" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1818" y="540" w="90" h="36" colors="10526880, 15792890" id="1590598402" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="4" />
          </paramlist><![CDATA[Pole interlock
]]></Sticky>
        <User classid="UserCmp" defn="master:logic_mult" id="566501197" x="1782" y="468" w="74" h="50" z="460" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1746" y="558" w="8" h="80" orient="0" id="231637924" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1881824653" x="1782" y="810" w="74" h="50" z="500" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1818" y="468" w="116" h="8" orient="0" id="1612124995" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1818" y="810" w="116" h="8" orient="0" id="2029488792" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="381219064" x="1710" y="558" w="74" h="50" z="450" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="540" w="44" h="8" orient="0" id="2027433598" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1092349152" x="1638" y="576" w="50" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Interlock" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="576" w="44" h="8" orient="0" id="1051555330" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1638" y="720" w="44" h="8" orient="0" id="1852580258" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1274640127" x="1638" y="720" w="50" h="19" z="0" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Interlock" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="756" w="44" h="8" orient="0" id="1932627171" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1501796987" x="1710" y="738" w="74" h="50" z="490" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1746" y="738" w="8" h="62" orient="0" id="19911490" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1545682989" x="90" y="432" w="91" h="20" z="110" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Interlock" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="818813096" x="1710" y="432" w="58" h="19" z="0" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd_P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1710" y="432" w="44" h="26" orient="0" id="1165034532" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="846" w="44" h="26" orient="0" id="267614406" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1040217832" x="1710" y="846" w="58" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd_N" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="826904431" x="1602" y="540" w="74" h="50" z="430" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="611991033" x="1530" y="540" w="58" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd_N" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1530" y="540" w="44" h="8" orient="0" id="1481394704" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1530" y="756" w="44" h="8" orient="0" id="353336188" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="716325321" x="1530" y="756" w="58" h="19" z="0" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd_P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1530" y="774" w="44" h="8" orient="0" id="1967690564" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="638788268" x="1602" y="756" w="74" h="50" z="480" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="289626688" x="1530" y="774" w="62" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DiffStatus1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1818" y="828" w="90" h="36" colors="10526880, 15792890" id="1650414139" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="4" />
          </paramlist><![CDATA[Pole interlock
]]></Sticky>
        <Frame classid="GraphFrame" id="1927154174" name="frame" x="1404" y="1134" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1927154174" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="673767786" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="673767786" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="DC_BRK positive" link="548345512" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="DC_BRK neg" link="1024397732" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="1024397732" x="1926" y="810" w="80" h="36" z="510" orient="6" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC_BRK neg" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="884633298" x="1656" y="468" w="37" h="54" z="530" orient="1" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1866456439" name="frame" x="720" y="1152" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1866456439" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1739694616" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1739694616" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Untitled" link="884633298" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="1170" y="648" w="44" h="8" orient="0" id="1466966366" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="1644627090" x="1206" y="648" w="38" h="20" z="190" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="314679135" x="1314" y="576" w="67" h="17" z="180" orient="2" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1242" y="468" w="80" h="8" orient="0" id="1995936935" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="576" w="44" h="80" orient="0" id="1297117479" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1314" y="468" w="44" h="80" orient="0" id="1133110365" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="-36" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="257715170" x="1242" y="576" w="77" h="86" z="390" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="388651962" x="1206" y="468" w="74" h="58" z="380" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1242" y="648" w="8" h="44" orient="0" id="1565393991" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="720515748" x="1170" y="648" w="58" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="848318486" x="1350" y="468" w="38" h="17" z="440" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="468" w="62" h="8" orient="0" id="931440589" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1188" y="990" w="44" h="8" orient="0" id="960139084" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="2072695565" x="1224" y="990" w="38" h="20" z="260" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="378451402" x="1332" y="918" w="67" h="17" z="250" orient="2" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="810" w="80" h="8" orient="0" id="924831249" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="918" w="44" h="80" orient="0" id="1165470064" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1332" y="810" w="44" h="80" orient="0" id="1323135190" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="-36" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="441418933" x="1260" y="918" w="77" h="86" z="410" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="1927740667" x="1224" y="810" w="74" h="58" z="400" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="990" w="8" h="44" orient="0" id="370314337" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="374860667" x="1188" y="990" w="58" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd_N" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="623352142" x="1368" y="810" w="38" h="17" z="420" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="810" w="80" h="8" orient="0" id="222933063" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1530" y="522" w="44" h="8" orient="0" id="538407977" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1566" y="738" w="152" h="278" orient="0" id="2116254233" layer="">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-270" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1566" y="558" w="134" h="260" orient="0" id="180795056" layer="">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="252" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="268841954" x="90" y="468" w="77" h="20" z="120" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiniOv" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DCBreaker" group="" url="" version="" build="" crc="56774299" instances="114" key="" view="false" date="1333775514">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="75">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Time at initilaization that Overcurrent Prot. is disabled" name="TiniOv" group="General" unit="s" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.0 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Overcurrent pick up current" name="Ipk" group="" unit="kA" min="1.0e-10" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[2.5 [kA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="External command (1: Open ; 0: Close)" name="ExtCmd" group="Interlock" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Name" name="Name" group="Interlock" type="Text" helpmode="Append">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="DC current measurement" name="DCI" group="" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DC1" x="-36" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DC2" x="36" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Status" x="0" y="-36" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-36" y1="0" x2="35" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-6" y="-6" width="12" height="12" stroke="Black" stroke-width="0.4" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <text x="0" y="17" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[$(NAME)]]></text>
        <text x="0" y="30" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ipk: %(Ipk)]]></text>
        <line x1="-12" y1="-10" x2="12" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="6" y1="-14" x2="12" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="-36" x2="0" y2="-6" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="21" y="-26" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Status]]></text>
        <line x1="0" y1="-36" x2="-2" y2="-28" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="2" y1="-28" x2="0" y2="-36" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="180">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="2032316967" x="1314" y="414" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="885889938" x="1890" y="414" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1265528517" x="126" y="306" w="20" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="306" w="44" h="8" orient="0" id="522439744" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1808988041" x="162" y="306" w="36" h="36" z="50" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCi" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="2050677842" x="1368" y="414" w="40" h="28" z="0" orient="0" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="0.0005" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="414" w="62" h="8" orient="0" id="1775198802" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1050854652" x="900" y="414" w="20" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="BSI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2142851073" x="108" y="414" w="20" h="19" z="0" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1877043671" x="180" y="126" w="60" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ipk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="947591345" x="972" y="270" w="36" h="24" z="280" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="270" w="80" h="8" orient="0" id="1861790386" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1601922380" x="900" y="270" w="12" h="19" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1436634970" x="972" y="234" w="36" h="24" z="290" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="234" w="80" h="8" orient="0" id="2141897280" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="521107188" x="900" y="234" w="12" h="19" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1235853057" x="972" y="198" w="36" h="24" z="310" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="198" w="80" h="8" orient="0" id="1099367530" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="259147879" x="900" y="198" w="12" h="19" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="414" w="62" h="8" orient="0" id="1603927682" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="414" w="26" h="8" orient="0" id="990250510" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="396" w="80" h="8" orient="0" id="954843307" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="315864604" name="frame" x="180" y="720" w="612" h="738" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="315864604" name="">
            <param name="xmin" value="1.5" />
            <param name="xmax" value="2.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2028664554" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2028664554" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ia" link="1235853057" color="0" bold="1" show="255" mode="0" />
            <Curve classid="Curve" name="Ib" link="1436634970" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="64204096" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="64204096" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ib" link="1436634970" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="349710494" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="349710494" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ic" link="947591345" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="2033388273" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2033388273" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="DCi" link="1808988041" color="0" bold="1" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="188581774" x="1044" y="198" w="22" h="19" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ELC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1044" y="198" w="80" h="8" orient="0" id="2044484654" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="690244502" x="1116" y="198" w="36" h="24" z="300" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VLC" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="590911636" name="frame" x="1296" y="630" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="590911636" name="">
            <param name="xmin" value="49" />
            <param name="xmax" value="50" />
          </paramlist>
          <Graph classid="OverlayGraph" id="490773264" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="490773264" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="VLC" link="690244502" color="0" bold="1" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="1674" y="324" w="44" h="44" orient="0" id="470037647" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="234" w="134" h="44" orient="0" id="1878044966" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="270" w="188" h="44" orient="0" id="859510259" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="180" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:arrester" id="431111361" x="1692" y="234" w="38" h="20" z="60" orient="3" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="VSCAL" value="320 [kV]" />
            <param name="ISCAL" value="1.0" />
            <param name="ENAB" value="1" />
            <param name="Cnfg" value="0" />
            <param name="X1" value="0.001 [kA]" />
            <param name="Y1" value="1.1 [pu]" />
            <param name="X2" value="0.01 [kA]" />
            <param name="Y2" value="1.6 [pu]" />
            <param name="X3" value="0.1 [kA]" />
            <param name="Y3" value="1.7 [pu]" />
            <param name="X4" value="0.2 [kA]" />
            <param name="Y4" value="1.739 [pu]" />
            <param name="X5" value="0.38 [kA]" />
            <param name="Y5" value="1.777 [pu]" />
            <param name="X6" value="0.65 [kA]" />
            <param name="Y6" value="1.815 [pu]" />
            <param name="X7" value="1.11 [kA]" />
            <param name="Y7" value="1.853 [pu]" />
            <param name="X8" value="1.5 [kA]" />
            <param name="Y8" value="1.881 [pu]" />
            <param name="X9" value="2.0 [kA]" />
            <param name="Y9" value="1.91 [pu]" />
            <param name="X10" value="2.8 [kA]" />
            <param name="Y10" value="1.948 [pu]" />
            <param name="X11" value="200.0 [kA]" />
            <param name="Y11" value="3.2 [pu]" />
            <param name="File" value="datafile" />
            <param name="path" value="0" />
            <param name="Energy" value="" />
            <param name="Curr" value="Iarr" />
            <param name="Npnts" value="20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1674" y="270" w="152" h="80" orient="0" id="19248452" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="414" w="170" h="152" orient="0" id="1552137637" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
          <vertex x="162" y="-144" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="1522522057" x="1638" y="270" w="38" h="22" z="70" orient="3" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ELC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker1" defn="master:breaker1" id="1557535639" x="1602" y="414" w="74" h="42" z="220" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="BSI" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="PRER" value="0.1 [ohm]" />
            <param name="TD" value="0.0 [sec]" />
            <param name="TDR" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="Ib" />
            <param name="SBR" value="" />
            <param name="BOpen" value="2" />
            <param name="VBR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="414" w="206" h="8" orient="0" id="2087138868" layer="">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="414" w="116" h="8" orient="0" id="974849855" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="786987653" x="1494" y="324" w="56" h="23" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="29e-6 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="764106414" x="1638" y="324" w="54" h="29" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="17.7 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1530" y="324" w="116" h="8" orient="0" id="511425025" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="324" w="26" h="8" orient="0" id="26009915" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker1" defn="master:breaker1" id="703589129" x="1746" y="324" w="84" h="42" z="260" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="AuxBrk" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="PRER" value="0.1 [ohm]" />
            <param name="TD" value="0.0 [sec]" />
            <param name="TDR" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="Ic" />
            <param name="SBR" value="" />
            <param name="BOpen" value="2" />
            <param name="VBR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1818" y="342" w="8" h="80" orient="0" id="112980557" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="710091027" x="1422" y="414" w="38" h="24" z="100" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1280842448" x="990" y="414" w="74" h="57" z="210" orient="0" defn="master:monostable" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.05" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="693161317" x="1116" y="414" w="40" h="19" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AuxBrk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="694059618" x="1026" y="414" w="38" h="20" z="250" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="414" w="62" h="8" orient="0" id="1796524745" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2139722725" x="180" y="198" w="85" h="20" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="392968629" x="720" y="396" w="74" h="60" z="190" orient="0" defn="master:logic_mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="378" w="80" h="44" orient="0" id="1630377039" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-72" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1160643635" x="702" y="468" w="76" h="19" z="230" orient="2" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Status" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="1401942188" x="1656" y="360" w="85" h="34" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source1" />
            <param name="Type" value="1" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="0" />
            <param name="AC" value="0" />
            <param name="Vm" value="25 [kV]" />
            <param name="Tc" value="0.00 [sec]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1e3 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker1" defn="master:breaker1" id="996458254" x="1584" y="360" w="74" h="27" z="240" orient="2" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="BSI" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="PRER" value="0.1 [ohm]" />
            <param name="TD" value="0.0 [sec]" />
            <param name="TDR" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="BOpen" value="2" />
            <param name="VBR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1548" y="360" w="8" h="44" orient="0" id="2094170785" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="403672958" x="180" y="162" w="62" h="20" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="126" y="54" w="108" h="36" colors="10526880, 15792890" id="2812081" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Input parameters
]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="1396063332" x="612" y="342" w="44" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="494224395" x="558" y="414" w="38" h="17" z="180" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="414" w="134" h="8" orient="0" id="46012404" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="468" w="44" h="62" orient="0" id="611379803" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:abs" id="276689644" x="216" y="414" w="74" h="30" z="80" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2109008867" x="576" y="414" w="37" h="36" z="270" orient="1" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="414" w="62" h="8" orient="0" id="2050033983" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="450" w="152" h="8" orient="0" id="198639773" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="1229945494" x="252" y="414" w="79" h="60" z="90" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Pulse" value="1" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="414" w="80" h="8" orient="0" id="1101851436" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="592277186" x="108" y="450" w="18" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ipk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1168612944" x="378" y="594" w="44" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="19439811" name="frame" x="288" y="18" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="19439811" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1379631114" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1379631114" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="SIG" link="2109008867" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="450" y="594" w="8" h="44" orient="0" id="1174988034" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:maxmin" id="1077023488" x="414" y="414" w="74" h="58" z="160" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="446173187" x="450" y="522" w="77" h="86" z="170" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="414" w="44" h="80" orient="0" id="658573810" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="-36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="522" w="44" h="80" orient="0" id="1112564086" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="414" w="80" h="8" orient="0" id="947179528" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1366518666" x="522" y="522" w="67" h="17" z="110" orient="2" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="646670177" x="414" y="594" w="38" h="20" z="150" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="594" w="44" h="8" orient="0" id="1239733363" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="41311477" x="180" y="234" w="77" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiniOv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="8355104" x="702" y="504" w="36" h="16" z="0" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="TiniOv" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="366468488" x="774" y="558" w="38" h="17" z="140" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="558" w="44" h="8" orient="0" id="1897847264" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:time-sig" id="1622873281" x="594" y="558" w="67" h="17" z="120" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="558" w="62" h="134" orient="0" id="1304732305" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-126" />
          <vertex x="54" y="-126" />
        </Wire>
        <User classid="UserCmp" defn="master:compare" id="1746215345" x="702" y="558" w="74" h="56" z="130" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="TiniOv" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="338314165" x="864" y="414" w="74" h="60" z="200" orient="0" defn="master:logic_mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="414" w="62" h="8" orient="0" id="1927898853" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1677981276" x="1674" y="180" w="26" h="34" z="0" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Iarr" />
            <param name="AL2" value="----&gt;" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1782" y="324" w="44" h="8" orient="0" id="1724479602" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DCCapCalculator" group="" url="" version="" build="" crc="109810855" instances="0" key="" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="400" splitter="75">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Calculated DC bus capacitance to ground (2 x)" name="DCCap2xOut" group="Output" type="Text" helpmode="Append">
            <value><![CDATA[DCCap2x]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <regex>
            </regex>
            <error_msg>
            </error_msg>
          </parameter>
          <parameter desc="Total DC Bus capacitance" name="DCCap" group="Input" unit="uF" min="1.0e-10" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[25.0 [uF]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <cond><![CDATA[true]]></cond>
        <rect x="-61" y="-39" width="121" height="50" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Yellow" fill-bg="Black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle">DC bus capacitance</text>
        <text x="0" y="0" stroke="black" font-size="small" text-anchor="Middle">to ground (2 x)</text>
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[      #BEGIN
        #OUTPUT REAL DCCap2xOut {2.0*$DCCap}
      #ENDBEGIN]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="DCTrip" group="" url="" version="" build="" crc="9476765" instances="0" key="" view="false" date="1294621528">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="DC Trip Logic Circuit name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[DCTL1]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Trip Level" name="TL" group="" unit="kA" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help><![CDATA[Enter magnitude of DC current trip level (kA)]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Transfer" name="DCIin" x="-54" y="0" dim="1" mode="Input" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="T1" x="54" y="-18" dim="1" mode="Output" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="T2" x="54" y="18" dim="1" mode="Output" type="Real"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="Gray" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-16" y="-27" stroke="black" font-size="small" text-anchor="Middle">DC Trip</text>
        <text x="-22" y="-15" stroke="black" font-size="small" text-anchor="Middle">Logic</text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-22" y="3" stroke="black" font-size="small" text-anchor="Middle">DCIin</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="29" y="-17" stroke="black" font-size="Small" text-anchor="Middle">T1</text>
        <text x="29" y="19" stroke="black" font-size="Small" text-anchor="Middle">T2</text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="5" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1823205999" x="90" y="180" w="71" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCIin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="813163046" x="774" y="180" w="56" h="19" z="100" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="378" w="44" h="8" orient="0" id="1745748325" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="324" w="44" h="8" orient="0" id="128657299" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1859090645" x="684" y="378" w="67" h="17" z="50" orient="0" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1853466604" x="684" y="324" w="67" h="17" z="40" orient="0" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1736952939" x="774" y="234" w="56" h="19" z="80" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="T2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="180" w="80" h="8" orient="0" id="1649458259" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="1677886805" x="270" y="180" w="79" h="60" z="60" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Pulse" value="1" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="401862028" x="90" y="216" w="57" h="20" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="216" w="152" h="8" orient="0" id="715015585" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="180" w="62" h="8" orient="0" id="469573054" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1038891298" x="666" y="198" w="36" h="36" z="90" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="2052392359" name="frame" x="18" y="396" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="2052392359" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1994014949" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1994014949" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="SIG" link="1038891298" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:abs" id="2030872849" x="234" y="180" w="74" h="30" z="20" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="1503514649" x="432" y="180" w="74" h="58" z="70" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="180" w="278" h="8" orient="0" id="1539345031" layer="">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="180" w="44" h="44" orient="0" id="1801447446" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="180" w="80" h="62" orient="0" id="2052284040" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="72" y="54" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Chopper" build="" crc="88787465" view="false" instances="188" date="1401290532">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="Parameters" visible="true">
          <cond />
          <parameter desc="Enable (1) or Disable (0)" name="Enabled" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Power" name="Pchopper" group="" unit="MW" min="0" max="1e+38" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Base DC link voltage" name="VdcBase" group="" unit="kV" min="0" max="1e+38" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[130 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Activation voltage" name="VdcMin" group="" unit="pu" min="0" max="1e+38" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.05 [pu]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Maximum DC voltage" name="Vdcmax" group="" unit="pu" min="0" max="1e+38" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.15 [pu]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DCPchpr" x="0" y="-36" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCNchpr" x="0" y="54" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-19" y="-18" width="29" height="59" stroke="Silver" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Black" fill-bg="" port="" />
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="DCP" />
        <text x="10" y="-24" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[+]]></text>
        <line x1="0" y1="54" x2="0" y2="39" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="DCN" />
        <text x="10" y="46" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[_]]></text>
        <rect x="-15" y="-22" width="29" height="59" stroke="Gray" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Teal" fill-bg="" port="" />
        <line x1="11" y1="-2" x2="-12" y2="18" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="-6" x2="5" y2="-4" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="5" y1="14" x2="-5" y2="19" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-5" y1="10" x2="5" y2="14" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="5" y1="5" x2="-5" y2="10" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-5" y1="1" x2="5" y2="5" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="5" y1="-4" x2="-5" y2="1" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-5" y1="19" x2="0" y2="21" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="-10" x2="0" y2="-6" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="21" x2="0" y2="26" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="11" y1="-7" x2="11" y2="-2" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-12" y1="18" x2="-12" y2="23" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" size="A/A4" orientation="Landscape" margins="false" grid="false" virtuals="false" signals="false" sequence="false" autoseq="true" monitor="false" zoomlevel="6" scrollx="0" scrolly="36">
        <User classid="UserCmp" name="master:xnode" id="1016533200" x="252" y="108" w="48" h="29" z="1" orient="6" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCPchpr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1077762416" x="252" y="342" w="48" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCNchpr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1686683049" x="252" y="162" w="46" h="38" z="10" orient="0" link="-1" defn="master:voltmeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcChpr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1341621752" x="252" y="162" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2061033101" x="252" y="198" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1004624870" x="126" y="180" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1550205709" x="90" y="162" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" id="2082494250" x="648" y="504" w="74" h="56" z="270" orient="0" link="-1" defn="master:hardlimit" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="UL" value="Dmax" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:signalgen" id="214135965" x="486" y="180" w="65" h="56" z="20" orient="0" link="-1" defn="master:signalgen" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="F" value="0.45 [kHz]" />
            <param name="P" value="0.0 [deg]" />
            <param name="Type" value="1" />
            <param name="Duty" value="50 [%]" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1724323311" x="594" y="180" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Carr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1975411726" x="522" y="180" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:fp_int" id="984878794" x="864" y="738" w="56" h="182" z="300" orient="0" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" id="1946946376" x="108" y="396" w="79" h="60" z="220" orient="0" link="-1" defn="master:compar" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1591223507" x="72" y="396" w="46" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcChpr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="36270756" x="270" y="738" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1360127967" x="270" y="702" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="354179485" x="72" y="432" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmin" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="689549659" x="72" y="432" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="365367508" x="72" y="396" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="489028617" x="288" y="450" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EnP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="711326712" x="864" y="630" w="22" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EnP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="906438129" x="90" y="810" w="35" h="49" z="40" orient="0" link="-1" defn="master:var" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="924162912" x="162" y="810" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dmax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="699621095" x="126" y="810" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="448691132" x="432" y="504" w="74" h="58" z="240" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1484274715" x="576" y="504" w="74" h="54" z="260" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" id="841469411" x="504" y="504" w="74" h="51" z="250" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="527476815" x="432" y="540" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="310198716" x="396" y="738" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Band" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1504206274" x="360" y="504" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="445415163" x="342" y="738" w="74" h="58" z="180" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2143222097" x="252" y="702" w="98" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="135382723" x="360" y="504" w="46" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcChpr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="307440918" x="576" y="540" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Band" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="21234788" x="504" y="540" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1427806665" x="720" y="504" w="42" h="36" z="310" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DrefP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1218068341" x="702" y="504" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="206036156" x="684" y="504" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="847881225" x="756" y="666" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Carr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1720663527" x="792" y="702" w="44" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="143453704" x="792" y="702" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="750176938" x="756" y="666" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1159714060" x="828" y="774" w="62" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1139269027" x="864" y="810" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GP" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="486" y="252" w="216" h="126" id="677123793" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="Dmax" link="906438129" id="2021182956" />
          <Control classid="Meter" name="DrefP" link="1427806665" id="943389677" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1528106136" x="324" y="342" w="10" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ir" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="934730397" x="360" y="342" w="73" h="36" z="320" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ichopper +" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="29917058" x="324" y="342" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" name="frame" x="810" y="18" w="576" h="468" id="2003531424" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
