            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="2003531424" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="3" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1879392700" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <Curve classid="Curve" name="DrefP" link="1427806665" color="0" bold="1" show="255" mode="0" />
            <Curve classid="Curve" name="" link="2127332454" color="0" bold="1" show="254" mode="0" />
            <paramlist link="1879392700" name="">
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.2" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1149752165" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Ichopper +" link="934730397" color="0" bold="1" show="255" mode="0" />
            <paramlist link="1149752165" name="">
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.4" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1069176640" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1069176640" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="50" />
            </paramlist>
            <Curve classid="Curve" name="Energy" link="1298627488" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:varrlc" id="1614009759" x="126" y="180" w="50" h="52" z="150" orient="1" link="-1" defn="master:varrlc" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rchopper" />
            <param name="L" value="1.0" />
            <param name="C" value="1.0" />
            <param name="E" value="0.0" />
            <param name="dLdC" value="1" />
            <param name="I" value="Ir" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1326909467" x="270" y="900" w="95" h="20" z="50" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pchopper" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="581613914" x="198" y="936" w="89" h="20" z="70" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcBase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="380572336" x="270" y="972" w="82" h="20" z="90" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1795470297" x="270" y="990" w="86" h="20" z="100" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1749990828" x="180" y="468" w="86" h="20" z="30" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Enabled" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1157804083" x="522" y="990" w="74" h="54" z="130" orient="6" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" id="685436011" x="378" y="990" w="74" h="51" z="110" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="282213811" x="306" y="990" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="529949173" x="306" y="900" w="98" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="896563200" x="216" y="702" w="74" h="32" z="160" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="EdcBase" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="240667395" x="468" y="900" w="62" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="788219518" x="450" y="990" w="74" h="32" z="120" orient="0" link="-1" defn="master:square" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1852530419" x="720" y="990" w="54" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Rchopper" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" id="691557549" x="612" y="990" w="74" h="56" z="140" orient="0" link="-1" defn="master:hardlimit" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="UL" value="1000000" />
            <param name="LL" value="10" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="318703630" x="558" y="990" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:logic_mult" id="1910618679" x="252" y="450" w="74" h="60" z="280" orient="0" link="-1" defn="master:logic_mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1863776287" x="252" y="738" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1844827607" x="378" y="738" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="382443623" x="162" y="738" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="885237427" x="162" y="702" w="44" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2127187976" x="162" y="738" w="42" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="2061513338" x="216" y="738" w="74" h="32" z="170" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="EdcBase" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="966190052" x="162" y="702" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="30357716" x="432" y="900" w="74" h="32" z="60" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.8" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1871959351" x="432" y="846" w="98" h="34" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Size the resistor" />
            <param name="AL2" value="for 80% of Sbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1849179375" x="126" y="126" w="134" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="126" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="391193557" x="126" y="126" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="321031841" x="126" y="126" w="41" h="44" z="330" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="5" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="553566109" x="144" y="162" w="31" h="38" z="1" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="5" />
            <param name="Type" value="0" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [kohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1465829760" x="144" y="162" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="252" y="234" w="8" h="80" orient="0" id="313608754" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="306" w="8" h="44" orient="0" id="1723917923" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="342" w="98" h="8" orient="0" id="1145659102" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="342" w="44" h="8" orient="0" id="1152706764" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="432" w="8" h="44" orient="0" id="1444636560" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1036018908" x="270" y="936" w="74" h="32" z="80" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1492780211" x="342" y="936" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcBase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1827465349" x="216" y="432" w="38" h="17" z="230" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="936" w="80" h="26" orient="0" id="2000662985" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="342" w="8" h="134" orient="0" id="712568770" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1759064705" x="738" y="918" w="10" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ir" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="244301040" x="810" y="918" w="74" h="32" z="190" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="918" w="44" h="8" orient="0" id="1624090235" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1870738481" x="900" y="918" w="74" h="51" z="200" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="846" y="918" w="26" h="8" orient="0" id="217854245" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="990" w="260" h="44" orient="0" id="667937267" layer="">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:integral" id="80559125" x="1008" y="918" w="74" h="56" z="210" orient="0" defn="master:integral" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1.0 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="10000.0" />
            <param name="YLo" value="-10000.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="918" w="44" h="8" orient="0" id="1243720998" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1298627488" x="1098" y="918" w="50" h="36" z="290" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Energy" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1044" y="918" w="62" h="8" orient="0" id="261938307" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="977411897" x="180" y="198" w="36" h="26" z="1" orient="1" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Ir" />
            <param name="AL2" value="----&gt;" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="SO" group="" url="" version="" build="" crc="103056829" instances="0" key="" view="false" date="1293571607">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="TRV operating level" name="TRVL" group="" unit="kV" min="0.0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append">
            <value><![CDATA[100.0]]></value>
            <cond>
            </cond>
            <help><![CDATA[Enter oscillator operate level]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Transfer" name="U1" x="-54" y="0" dim="1" mode="Input" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="SC" x="0" y="-54" dim="1" mode="Output" type="Real"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="Gray" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="0" y="0" stroke="black" font-size="small" text-anchor="Middle">SO</text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-30" y="2" stroke="black" font-size="Small" text-anchor="Middle">U1</text>
        <line x1="0" y1="-54" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="0" y="-27" stroke="black" font-size="small" text-anchor="Middle">SC</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="26">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="710249625" x="126" y="432" w="58" h="20" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="U1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="2090111163" x="792" y="270" w="55" h="19" z="100" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1400385652" x="720" y="216" w="67" h="17" z="10" orient="0" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:signalgen" id="26649734" x="468" y="270" w="65" h="56" z="20" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="F" value="1000.0 [Hz]" />
            <param name="P" value="0.0 [deg]" />
            <param name="Type" value="2" />
            <param name="Duty" value="50 [%]" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="432" w="44" h="44" orient="0" id="1997064865" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:maxmin" id="1359149696" x="468" y="432" w="74" h="58" z="70" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="768133169" x="234" y="432" w="74" h="30" z="40" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="432" w="62" h="8" orient="0" id="706660173" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="468" w="152" h="8" orient="0" id="1495739269" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1521926080" x="126" y="468" w="72" h="20" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TRVL" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1309346272" x="306" y="432" w="79" h="60" z="60" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Pulse" value="1" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="432" w="44" h="8" orient="0" id="584135606" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="432" w="44" h="8" orient="0" id="81280062" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="432" w="98" h="134" orient="0" id="434289008" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1803878566" x="594" y="270" w="74" h="51" z="80" orient="0" defn="master:mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="270" w="62" h="8" orient="0" id="606508131" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="270" w="134" h="8" orient="0" id="1908692946" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1899454144" x="720" y="324" w="36" h="36" z="90" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="298469698" name="frame" x="450" y="522" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="298469698" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="439962390" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="439962390" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="SIG" link="1899454144" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="684" y="270" w="44" h="62" orient="0" id="1016662499" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DCFLT" group="" url="" version="" build="" crc="111570080" instances="0" key="" view="false" date="1325619241">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DC1" x="-36" y="0" dim="1" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="DC2" x="36" y="0" dim="1" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="DC3" x="0" y="36" dim="1" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-36" y1="0" x2="35" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="0" x2="3" y2="14" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="11" x2="0" y2="25" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="24" x2="0" y2="31" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="11" x2="3" y2="14" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="3" y1="26" x2="0" y2="31" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="26" x2="0" y2="31" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="4" y1="0" x2="3" y2="14" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="2" y1="0" x2="3" y2="14" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="1" y="-12" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[DCFLT]]></text>
        <line x1="0" y1="31" x2="0" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="135">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="314488845" x="126" y="198" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1733494197" x="810" y="198" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="198" w="224" h="8" orient="0" id="436529105" layer="">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="198" w="188" h="8" orient="0" id="1112704512" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1726247766" x="342" y="198" w="38" h="24" z="10" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1815573713" x="126" y="342" w="28" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="342" w="44" h="8" orient="0" id="255478696" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1077749933" x="162" y="342" w="36" h="36" z="30" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCi1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1728925956" name="frame" x="90" y="414" w="576" h="378" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1728925956" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1052904271" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="true" />
            </paramlist>
            <paramlist link="1052904271" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="DCi1" link="1077749933" color="0" bold="1" show="253" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="724710081" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="true" />
            </paramlist>
            <paramlist link="724710081" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="DCi2" link="1258301714" color="0" bold="1" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:resistor" id="671701573" x="414" y="198" w="38" h="28" z="0" orient="0" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="0.001" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="198" w="44" h="8" orient="0" id="1956087940" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="198" w="44" h="8" orient="0" id="694203958" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="2100293039" x="558" y="306" w="28" h="19" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Fault" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1923812044" x="558" y="306" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:fault_sw" id="272898534" x="486" y="270" w="21" h="38" z="60" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Fault" />
            <param name="OpCur" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROn" value="0.1 [ohm]" />
            <param name="ROff" value="1.0E6 [ohm]" />
            <param name="Iflt" value="IFlt" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="1195623037" x="630" y="306" w="74" h="54" z="40" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="TF" value="17" />
            <param name="DF" value="10 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="222000261" x="522" y="198" w="38" h="28" z="0" orient="0" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="0.001" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="80" h="8" orient="0" id="2133707500" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="198" w="8" h="80" orient="0" id="1219550511" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="2060120760" x="630" y="198" w="38" h="24" z="20" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1258301714" x="162" y="378" w="36" h="36" z="50" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCi2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="378" w="44" h="8" orient="0" id="993622542" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1924642812" x="126" y="378" w="28" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1031738068" x="486" y="360" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="306" w="8" h="62" orient="0" id="241078937" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="MasterControl" url="" version="" build="" crc="114681257" instances="0" view="false" date="1245091074">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Master</text>
        <text x="1" y="-2" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Control</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="DirectCable35" url="" version="" build="" crc="78178996" instances="0" view="false" date="1334902761">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="158" classid="UserCanvas">
        <User classid="UserCmp" name="master:xnode" id="1476047714" x="252" y="324" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1317202950" x="666" y="324" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="1272925054" x="648" y="324" w="38" h="43" z="0" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="770604444" x="270" y="324" w="38" h="43" z="0" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="971061562" x="360" y="306" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="449093677" x="630" y="306" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1034265696" x="630" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="780725533" x="360" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:cable_interface" id="1694903734" x="540" y="306" w="77" h="78" z="0" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable35" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="509942498" x="378" y="306" w="77" h="78" z="0" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable35" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="796573029" x="558" y="342" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="583279811" x="360" y="342" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DirectCable" url="" version="" build="" crc="66112685" instances="0" view="false" date="1334902761">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <User classid="UserCmp" name="master:xnode" id="1249489707" x="252" y="324" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="174059160" x="666" y="324" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="1561553613" x="648" y="324" w="38" h="43" z="0" orient="4" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:breakout3" id="650809217" x="270" y="324" w="38" h="43" z="0" orient="0" link="-1" defn="DCS2_Released_20140630:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1578041786" x="360" y="306" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="389243304" x="630" y="306" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1155383600" x="630" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="713895132" x="360" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:cable_interface" id="1875531575" x="540" y="306" w="85" h="78" z="0" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable_new1" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1034935749" x="378" y="306" w="85" h="78" z="0" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable_new1" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1327372556" x="360" y="342" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1715134778" x="558" y="342" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="breakout3" url="" version="" build="" crc="69509984" instances="28" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="N" x="-18" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="N1" x="18" y="-18" dim="1" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="N2" x="18" y="18" dim="1" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-18" y1="0" x2="-6" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" />
        <line x1="18" y1="-18" x2="3" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="18" y1="18" x2="3" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <ellipse cx="-1" cy="0" rx="6" ry="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="3" y1="-18" x2="0" y2="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="3" y1="18" x2="0" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <rect x="12" y="-23" width="3" height="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Navy" fill-bg="Transparent" />
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSCControl1" url="" version="" build="" crc="131572473" instances="3" view="false" date="1404483176">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="580" h="550" splitter="70">
        <category name="General" visible="true">
          <cond />
          <parameter desc="d axis control mode (0: Vdc control; 1: P control; 3: PV droop control )" name="idmode" group="" unit="" min="0" max="2" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="q axis control mode (0: Vac control; 1: Q control)" name="iqmode" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Nominal voltage at grid side (L-L, RMS, Vtr_1)" name="Vtr_1" group="Transformer" unit="" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Nominal voltage at VSC side (L-L, RMS, Vtr_2)" name="Vtr_2" group="Transformer" unit="" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Transformer leakage reactance (Xt)" name="Xt" group="Transformer" unit="pu" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Xt]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Nominal frequency" name="Freq" group="" unit="Hz" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Rated Power (3~, Sbase in MVA)" name="Sbase" group="" unit="MVA" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Active power set point (Pref, MW)" name="Pref" group="Set Points" unit="MW" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Active power increase/decrease rates [MW/s]" name="PrefRate" group="Set Points" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[10000]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Reacitve power set point (Qref, Mvar)" name="Qref" group="Set Points" unit="Mvar" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="AC voltage set point (Vacref, p.u)" name="Vacref" group="Set Points" unit="p.u." min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Vdc set point (Vdcref, kV)" name="Vdcref" group="Set Points" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Converter reactor (Larm, H)" name="Larm" group="" unit="H" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Block/deblock signal name" name="DBlk" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Nominal dc voltage (Vdcbase)" name="Vdcbase" group="" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="VSC Transformer connection" name="TrfConn" group="Transformer" type="Choice" helpmode="Append">
            <value><![CDATA[1]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <choice><![CDATA[1 = Y-Y]]></choice>
            <choice><![CDATA[2 = Y-D (lagging delta)]]></choice>
            <choice><![CDATA[3 = Y-D (leading delta)]]></choice>
          </parameter>
          <parameter desc="Maximum DC voltage" name="Vdcmax" group="Vdc deadband control" unit="pu" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdcmax]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Minimum DC voltage" name="Vdcmin" group="Vdc deadband control" unit="pu" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.95]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
        <category name="Regulator parameters (PI control settings)" visible="true">
          <cond />
          <parameter desc="DC voltage droop" name="DrpDC" group="2. Droop controls" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[DrpDC]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Kpd" name="Kpd" group="Voltage D axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Third harmonic component coefficient [pu]" name="h3Mag" group="1. General" unit="p.u." min="0" max="1" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Tid" name="Tid" group="Voltage D axis control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Kpq" name="Kpq" group="Voltage Q axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Tiq" name="Tiq" group="Voltage Q axis control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Kp_dc" name="Kp_dc" group="DC Voltage Vdc control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Ti_dc" name="Ti_dc" group="DC Voltage Vdc control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Kp_ac" name="Kp_ac" group="AC Voltage Vac control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Ti_ac" name="Ti_ac" group="AC Voltage Vac control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="vd1max" name="vd1max" group="Voltage D axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Ti_P" name="Ti_P" group="Real power P control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="vd1min" name="vd1min" group="Voltage D axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="vq1max" name="vq1max" group="Voltage Q axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="vq1min" name="vq1min" group="Voltage Q axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Kp_P" name="Kp_P" group="Real power P control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Kp_Q" name="Kp_Q" group="Reactive power Q control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Ti_Q" name="Ti_Q" group="Reactive power Q control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Vdc limiter gain" name="KVdcLim" group="Vdc limiter control" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="AC voltage droop" name="DrpAC" group="2. Droop controls" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[DrpAC]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Frequency droop (Island mode)" name="DrpF" group="2. Droop controls" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[DrpF]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Maximum current [pu]" name="Imax" group="1. General" unit="pu" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Current limit priority (1: Id; 0: Iq)" name="ILimPriority" group="1. General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[ILimPriority]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Minimum Q  [pu]" name="Qmin_pu" group="Reactive power Q control" unit="pu" min="-1e308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-0.5 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum Q  [pu]" name="Qmax_pu" group="Reactive power Q control" unit="pu" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum P [pu]" name="Pmin_pu" group="Real power P control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum P [pu]" name="Pmax_pu" group="Real power P control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Measurement filters" visible="true">
          <cond />
          <parameter desc="Frequency" name="Freq_Filt1" group="Filter 1: Low pass 2nd Ord. (Vac, Iac, Vdc)" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.0 [kHz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time constat" name="Tc_Filt5" group="Filter 5: High pass 1st Ord. (Iq)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Frequency" name="Freq_Filt3" group="Filter 3: Low pass 2nd Ord. (P, Q, V1ac)" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[140 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Frequency" name="Freq_Filt2" group="Filter 2: Low pass 2nd Ord. (V1ac)" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[16 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Damping ratio" name="Dmp_Filt3" group="Filter 3: Low pass 2nd Ord. (P, Q, V1ac)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.7]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time constat" name="Tc_Filt4" group="Filter 4: Low pass 1st Ord. (Vd, Vq)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Damping ratio" name="Dmp_Filt2" group="Filter 2: Low pass 2nd Ord. (V1ac)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.7]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Damping ratio" name="Dmp_Filt1" group="Filter 1: Low pass 2nd Ord. (Vac, Iac, Vdc)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.7]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Untitled" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="Vref" x="54" y="0" dim="4" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Signals" x="0" y="54" dim="14" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-45" y="-39" width="84" height="78" stroke="Blue" stroke-width="0.8" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-2" y="29" stroke="black" fill="black" font-size="Small" text-anchor="Middle">'VSCControl1'</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <text x="50" y="-7" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Ref</text>
        <line x1="0" y1="54" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-5" y1="44" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="5" y1="44" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <text x="-27" y="51" stroke="black" fill="black" font-size="small" text-anchor="Middle">Signals</text>
        <text x="-3" y="-13" stroke="black" fill="black" font-size="Small" text-anchor="Middle">VSC</text>
        <text x="-2" y="1" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Controls</text>
      </svg>
      <schematic size="B/A3" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="5" scrollx="137" scrolly="1440" classid="UserCanvas">
        <User classid="UserCmp" name="master:import" id="1893422892" x="198" y="90" w="79" h="20" z="10" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Signals" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1011426400" x="648" y="504" w="42" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="826816022" x="270" y="162" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="286275244" x="270" y="162" w="36" h="20" z="20" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="646622798" x="234" y="90" w="8" h="404" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="396" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="104035613" x="666" y="288" w="18" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1279321744" x="666" y="270" w="20" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1034823440" x="666" y="252" w="18" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2111263329" x="666" y="216" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="487479876" x="666" y="198" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1817662126" x="666" y="180" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="63531486" x="198" y="1836" w="74" h="20" z="190" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1132828221" x="198" y="1746" w="67" h="20" z="160" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="585956192" x="198" y="1710" w="65" h="20" z="140" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1495199235" x="198" y="1764" w="78" h="20" z="170" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="342132144" x="198" y="1566" w="83" h="20" z="80" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="951763348" x="198" y="2376" w="82" h="20" z="440" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="230263906" x="198" y="2394" w="85" h="20" z="450" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1383462261" x="198" y="2358" w="85" h="20" z="430" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="397091293" x="198" y="2412" w="82" h="20" z="460" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1977865641" x="198" y="1620" w="75" h="20" z="110" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1490361917" x="198" y="1854" w="74" h="20" z="200" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="728214013" x="198" y="2286" w="64" h="20" z="390" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kpd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1006575209" x="198" y="2304" w="60" h="20" z="400" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1355641983" x="198" y="2322" w="64" h="20" z="410" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kpq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="194232362" x="198" y="2340" w="60" h="20" z="420" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tiq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1227826992" x="198" y="2466" w="77" h="20" z="490" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="887146378" x="198" y="2484" w="73" h="20" z="500" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="156182306" x="198" y="2574" w="69" h="20" z="560" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="306643408" x="198" y="1782" w="79" h="20" z="180" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="568518143" x="198" y="2142" w="69" h="20" z="310" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Larm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1615604022" x="198" y="1656" w="66" h="20" z="130" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1384825774" x="198" y="2520" w="72" h="20" z="520" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="781588656" x="198" y="2502" w="76" h="20" z="510" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1167051873" x="198" y="1584" w="83" h="20" z="90" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iqmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1958329389" x="198" y="2538" w="73" h="20" z="540" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1409047592" x="198" y="2556" w="69" h="20" z="550" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1061518124" x="198" y="2448" w="67" h="20" z="480" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="100953857" x="198" y="2430" w="71" h="20" z="470" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1525385217" x="2394" y="1980" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1008506759" x="2286" y="1872" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="294195245" x="2646" y="1800" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="wLpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1937836836" x="2430" y="1944" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="211265270" x="2322" y="1944" w="74" h="51" z="1080" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="2098904199" x="2286" y="1980" w="67" h="17" z="340" orient="0" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="12" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="8204241" x="2286" y="1944" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1951797220" x="2394" y="1944" w="74" h="54" z="1090" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:gain" id="101923988" x="2250" y="1800" w="74" h="32" z="260" orient="6" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="Freq" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="852404294" x="2178" y="1800" w="67" h="31" z="250" orient="0" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Constant" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1580900186" x="2466" y="1800" w="74" h="54" z="1640" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:gain" id="2124366789" x="2322" y="1800" w="74" h="32" z="1050" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="Larm" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1028639514" x="2466" y="1872" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Zbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1355594999" x="2322" y="1908" w="67" h="17" z="280" orient="0" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="12" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="112820554" x="2358" y="1872" w="74" h="51" z="1070" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1668877548" x="2286" y="1872" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="636104639" x="2430" y="1872" w="74" h="54" z="1440" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="976536510" x="2430" y="1908" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="441506278" x="450" y="432" w="56" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vrms1_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1750778621" x="1152" y="900" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="498754978" x="1188" y="900" w="50" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="thetaPLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="141395528" x="1080" y="900" w="111" h="96" z="1400" orient="0" link="-1" defn="master:tvekta" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Gp" value="300" />
            <param name="Gi" value="200" />
            <param name="Vbas" value="1.0 [V]" />
            <param name="Fbas" value="Freq" />
            <param name="Mode" value="0" />
            <param name="PMode" value="0" />
            <param name="THOFF" value="1.5707963267948966192313216916398" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="FName" value="" />
            <param name="Err" value="" />
            <param name="HiLimit" value="1.2" />
            <param name="LoLimit" value="0.8" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1794880041" x="972" y="864" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="468333914" x="972" y="900" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1377136084" x="972" y="936" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1299896229" x="2016" y="2844" w="152" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Kp_dc, Ti_dc, Idmax, Idmin" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1715810965" x="1530" y="2286" w="116" h="34" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Real Power P control" />
            <param name="AL2" value="droop correction" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1586200773" x="1980" y="2808" w="130" h="16" z="1" orient="6" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="DC Voltage Vdc Control" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1929721417" x="1656" y="2826" w="74" h="56" z="1180" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1237626779" x="1656" y="2898" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="523677696" x="2664" y="3078" w="26" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="4877195" x="2178" y="2646" w="77" h="86" z="2090" orient="0" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1652323129" x="2178" y="2772" w="42" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1676764149" x="1800" y="2430" w="74" h="58" z="1840" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="772309903" x="198" y="1638" w="89" h="20" z="120" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="609191861" x="1224" y="2376" w="44" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="411105584" x="1602" y="3438" w="156" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Kp_AC, Ti_AC, Iqmax, Iqmin" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1743461012" x="1602" y="3474" w="130" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="AC Voltage Vac Control" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="492241296" x="2664" y="3114" w="26" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iqref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="706597238" x="1530" y="3294" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1411712511" x="1530" y="3294" w="56" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vrms1_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1553531697" x="1530" y="3366" w="74" h="56" z="1870" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1066515457" x="1386" y="3366" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1113473277" x="1134" y="3366" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1860905736" x="1764" y="3366" w="77" h="86" z="1890" orient="0" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2080409966" x="1764" y="3402" w="42" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iqmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1040265789" x="1602" y="3240" w="46" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="2024142736" x="1368" y="1854" w="144" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Kpq, Tiq, vq1max, vq1min" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1186427461" x="1152" y="1278" w="36" h="36" z="2560" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="id" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="A" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.2" />
            <param name="Max" value="0.2" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1916777801" x="1116" y="2088" w="10" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="84571396" x="1116" y="1836" w="10" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="id" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1978686012" x="1242" y="2052" w="74" h="58" z="2160" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="600820623" x="1170" y="2052" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1605266452" x="1170" y="2052" w="26" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iqref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1883959022" x="1242" y="1800" w="74" h="58" z="2170" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="175068980" x="1170" y="1800" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="847175809" x="1170" y="1800" w="26" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="368669754" x="1566" y="2052" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="6812074" x="1566" y="1800" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1453482887" x="1530" y="1800" w="74" h="76" z="2210" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1189812199" x="1530" y="2052" w="74" h="76" z="2200" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2035822134" x="1188" y="1746" w="38" h="36" z="2540" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="812996056" x="1188" y="1746" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1592660026" x="1188" y="1998" w="38" h="36" z="2530" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iqref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2004523759" x="1188" y="1998" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1639299998" x="1602" y="1746" w="10" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1440212794" x="1584" y="1998" w="74" h="32" z="1990" orient="4" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1353883648" x="1530" y="2016" w="26" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="18" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1740924233" x="1566" y="1746" w="74" h="32" z="1980" orient="4" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="93961189" x="1620" y="1998" w="10" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="id" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="499664977" x="1530" y="1764" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="virtual_filter" value="VACmagpu" />
        </paramlist>
        <Sticky classid="Sticky" x="2538" y="1854" w="144" h="36" colors="10526880, 15792890" id="2003693633" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="4" />
          </paramlist><![CDATA[Z base @ sec voltage of transformer
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="2466" y="1872" w="8" h="44" orient="0" id="1877419279" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Sticky classid="Sticky" x="2232" y="1674" w="198" h="72" colors="10526880, 15792890" id="1325727214" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Total converter series inductance = Ltop || Lbottom = Lf / 2]]></Sticky>
        <Sticky classid="Sticky" x="2070" y="1926" w="162" h="54" colors="10526880, 15792890" id="155790139" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="8" />
          </paramlist><![CDATA[VSC base MVA
Note: maybe different from transformer MVA]]></Sticky>
        <Sticky classid="Sticky" x="2628" y="1728" w="108" h="36" colors="10526880, 15792890" id="284390775" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="64" />
          </paramlist><![CDATA[Converter reactor Inductance in p.u.]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="2502" y="1800" w="44" h="8" orient="0" id="1085389152" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1080" y="1746" w="72" h="36" colors="10526880, 15792890" id="666207746" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[pu Id & iq
]]></Sticky>
        <Sticky classid="Sticky" x="1512" y="1638" w="108" h="54" colors="10526880, 15792890" id="2042885875" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Converter reactor Reactance in p.u. (wL)]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="1602" y="3240" w="44" h="8" orient="0" id="317583151" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1800" w="80" h="8" orient="0" id="710823795" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="2052" w="80" h="8" orient="0" id="1593531811" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1422" y="1710" w="72" h="36" colors="10526880, 15792890" id="1121317132" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454016" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Lx1]]></Sticky>
        <Sticky classid="Sticky" x="1422" y="1980" w="72" h="36" colors="10526880, 15792890" id="495406120" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454016" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Lx2]]></Sticky>
        <Wire classid="WireOrthogonal" name="" id="454426324" x="1944" y="4050" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="765302708" x="2070" y="4122" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1534750679" x="2034" y="4086" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="133272245" x="2034" y="4122" w="74" h="51" z="1530" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ratelimit" id="911137123" x="1998" y="4050" w="74" h="56" z="880" orient="0" link="-1" defn="master:ratelimit" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IR" value="10" />
            <param name="DR" value="115 [1/s]" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="326448446" x="1944" y="4050" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1174253563" x="1620" y="4122" w="74" h="32" z="1240" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Droop" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="544520976" x="1962" y="4122" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1424312436" x="1836" y="4266" w="98" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1057678501" x="1800" y="4266" w="74" h="32" z="1280" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2035385598" x="1728" y="4266" w="42" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1289303652" x="1926" y="4122" w="74" h="56" z="1520" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1047293451" x="1764" y="4086" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="410024758" x="1764" y="4122" w="74" h="51" z="1260" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1605053614" x="1656" y="4068" w="67" h="17" z="860" orient="0" link="-1" defn="master:const" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="809698143" x="1656" y="4032" w="67" h="17" z="850" orient="0" link="-1" defn="master:const" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1305188018" x="1728" y="3996" w="42" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="708958979" x="1728" y="4032" w="77" h="86" z="1220" orient="6" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="2" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="333042307" x="1656" y="4176" w="44" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="29426492" x="1692" y="4122" w="74" h="51" z="1250" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sqrt" id="289577729" x="1620" y="4176" w="74" h="32" z="900" orient="0" link="-1" defn="master:sqrt" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="2147448033" x="1548" y="4176" w="68" h="31" z="890" orient="6" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Constant" />
            <param name="Value" value="14" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="386881679" x="1548" y="4122" w="74" h="56" z="1230" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="19413966" x="1872" y="4122" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1567979573" x="2106" y="4122" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd_isl" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1758269901" x="4104" y="3348" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="505935579" x="4068" y="3348" w="67" h="17" z="820" orient="0" link="-1" defn="master:const" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="926004485" x="4212" y="3438" w="77" h="86" z="1960" orient="6" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="2" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="226104455" x="3816" y="3438" w="50" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="thetaPLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2065193348" x="4104" y="3438" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="451405348" x="4212" y="3402" w="42" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="156422521" x="4248" y="3438" w="34" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="425303742" x="4140" y="3474" w="56" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="thetaVCO" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="273767489" x="4140" y="3474" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="877292014" x="4140" y="3348" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="503717846" x="4140" y="3222" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1420993850" x="4140" y="3348" w="38" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1_isl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="81311807" x="4140" y="3222" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd_isl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1832179433" x="4248" y="3312" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="751359272" x="4248" y="3186" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1272943773" x="4212" y="3276" w="42" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="279183026" x="4212" y="3150" w="42" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="690939288" x="4140" y="3186" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="908741784" x="4140" y="3312" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1338696961" x="4140" y="3312" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2145265946" x="4140" y="3186" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1411473191" x="4212" y="3312" w="77" h="86" z="2220" orient="6" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="2" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="2081927596" x="4212" y="3186" w="77" h="86" z="2230" orient="6" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="2" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1890" y="3852" w="126" h="36" id="1930247941" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="13565951" />
            <param name="bg_color" value="8421376" />
          </paramlist><![CDATA[Reference angle
(Islanded mode)]]></Sticky>
        <Wire classid="WireOrthogonal" name="" id="547961414" x="1818" y="3870" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="5289208" x="1836" y="3870" w="56" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="thetaVCO" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="297787610" x="1656" y="3870" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="352690086" x="1458" y="3870" w="26" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:vco" id="102272945" x="1746" y="3870" w="121" h="96" z="1950" orient="0" link="-1" defn="master:vco" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Mode" value="0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1242" y="882" w="126" h="36" id="1042593764" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="13565951" />
            <param name="bg_color" value="128" />
          </paramlist><![CDATA[Reference angle
(grid-connected modes)]]></Sticky>
        <Line classid="Divider" name="" x="1008" y="3708" w="1962" h="0" orient="0" layer="" id="34684530">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="2196" y="4068" w="216" h="36" colors="10526880, 15792890" id="1418166985" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="8454143" />
            <param name="bg_color" value="8404992" />
            <param name="arrows" value="4" />
          </paramlist><![CDATA[Voltage regulator in Islanded mode]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1337801897" x="198" y="1602" w="67" h="20" z="100" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1397201995" x="1476" y="4122" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1501063261" x="1476" y="4122" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="486419030" x="1548" y="4068" w="56" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vrms1_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="880935378" x="198" y="2592" w="77" h="20" z="580" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DrpDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="753368108" x="1314" y="2430" w="74" h="32" z="1470" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DrpDC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1566" y="2826" w="62" h="8" orient="0" id="1184883791" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="1286201401" x="1530" y="2826" w="74" h="32" z="1170" orient="0" link="-1" defn="master:realpole" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.01 [sec]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="569166687" x="1350" y="2826" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="628193922" x="1350" y="2826" w="58" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1683898102" x="1458" y="2790" w="24" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="828137350" x="1458" y="2826" w="77" h="86" z="1160" orient="6" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="965227563" x="1386" y="2862" w="42" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="674044913" x="1386" y="2862" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1566" y="2736" w="108" h="36" id="884541195" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="64" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Apply ramp time to Vdc set point.]]></Sticky>
        <User classid="UserCmp" name="master:gain" id="650118199" x="1296" y="2376" w="74" h="32" z="1100" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1224" y="2376" w="44" h="8" orient="0" id="1413533938" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:ratelimit" id="424422797" x="1368" y="2376" w="74" h="56" z="1110" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IR" value="PrefRate_pu" />
            <param name="DR" value="PrefRate_pu" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1067441240" x="198" y="1728" w="90" h="20" z="150" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PrefRate" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1532480723" x="1674" y="3240" w="74" h="32" z="1190" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Droop" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1476" y="2898" w="108" h="36" id="1153251253" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="16" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Droop control]]></Sticky>
        <User classid="UserCmp" defn="master:polar_rec" id="1417605598" x="2466" y="3096" w="90" h="68" z="2020" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="1575538623" x="2592" y="3096" w="91" h="68" z="2030" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dir" value="0" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2430" y="3114" w="152" h="260" orient="0" id="266332333" layer="">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="252" />
          <vertex x="-144" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2430" y="3078" w="224" h="440" orient="0" id="47843537" layer="">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="-432" />
          <vertex x="-216" y="-432" />
        </Wire>
        <Sticky classid="Sticky" x="2178" y="3222" w="108" h="36" colors="10526880, 15792890" id="564276212" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="8" />
          </paramlist><![CDATA[Iq reference]]></Sticky>
        <Sticky classid="Sticky" x="2322" y="2682" w="108" h="36" colors="10526880, 15792890" id="1719856056" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="4" />
          </paramlist><![CDATA[Id reference]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="2502" y="3114" w="62" h="8" orient="0" id="939917561" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2502" y="3078" w="62" h="8" orient="0" id="986076671" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2628" y="3078" w="44" h="8" orient="0" id="282092552" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2628" y="3114" w="44" h="8" orient="0" id="1670411914" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2055582765" x="198" y="2160" w="79" h="20" z="320" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="h3Mag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1472411273" x="1314" y="1746" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="549832548" x="1332" y="1746" w="38" h="20" z="210" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1746" w="26" h="26" orient="0" id="1573498911" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1314" y="1746" w="26" h="8" orient="0" id="2146521426" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1669108193" x="1314" y="1800" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iderr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="1800" w="44" h="8" orient="0" id="1161913497" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1800" w="44" h="8" orient="0" id="1092764767" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1605612456" x="1296" y="2052" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iqerr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="2052" w="80" h="8" orient="0" id="454207853" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1314" y="2106" w="26" h="8" orient="0" id="255310304" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="2106" w="26" h="26" orient="0" id="927426343" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="636022818" x="1332" y="2106" w="38" h="20" z="370" orient="6" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1003379643" x="1314" y="2106" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1641368729" x="1566" y="3420" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1513945596" x="1584" y="3420" w="38" h="20" z="790" orient="6" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1620" y="3420" w="26" h="26" orient="0" id="230349274" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1566" y="3420" w="26" h="8" orient="0" id="1663258828" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1566" y="3366" w="44" h="8" orient="0" id="1720378159" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1010597126" x="1656" y="2376" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1710" y="2376" w="26" h="26" orient="0" id="495976553" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1656" y="2430" w="44" h="8" orient="0" id="6349350" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1890" y="2772" w="26" h="26" orient="0" id="1816933505" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="2826" w="188" h="8" orient="0" id="1296610996" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="4176" w="26" h="8" orient="0" id="1653464673" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1818" y="4176" w="26" h="26" orient="0" id="1712271641" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="1188304568" x="1782" y="4176" w="38" h="20" z="910" orient="6" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1293502741" x="1764" y="4176" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="207005731" x="1854" y="4032" w="130" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="AC Voltage Vac Control" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="152911708" x="198" y="2106" w="86" h="20" z="270" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmax" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="810" y="2358" w="180" h="36" colors="10526880, 15792890" id="344648420" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="2" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="8" />
          </paramlist><![CDATA[DC over-voltage/under-voltage protection]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="912182312" x="2106" y="2430" w="34" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1861519627" x="2520" y="3078" w="28" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Imag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1872" y="2862" w="44" h="8" orient="0" id="1814658042" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1585027965" x="1836" y="3330" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1620" y="3330" w="26" h="8" orient="0" id="1126990006" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1980703465" name="frame" x="3708" y="450" w="576" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1980703465" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="10" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1287638142" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1287638142" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <Curve classid="Curve" name="Ref" link="436395755" color="0" bold="7" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="3744" y="2862" w="8" h="44" orient="0" id="453587507" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3888" y="2898" w="26" h="8" orient="0" id="1810445644" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3276" y="2880" w="278" h="26" orient="0" id="268512624" layer="">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
          <vertex x="270" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3816" y="2862" w="44" h="8" orient="0" id="1032716337" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1673586927" x="3852" y="2898" w="74" h="51" z="2360" orient="6" defn="master:mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:trig" id="265976622" x="3780" y="2862" w="74" h="32" z="2320" orient="0" defn="master:trig" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="2" />
            <param name="Mode" value="0" />
            <param name="COM" value="Trig-Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="140251023" x="3780" y="2916" w="90" h="68" z="2350" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3492" y="2682" w="116" h="8" orient="0" id="1809147316" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3492" y="2664" w="116" h="8" orient="0" id="1048344685" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3492" y="2646" w="116" h="8" orient="0" id="516732900" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1013714084" x="3618" y="2718" w="21" h="74" z="2410" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4410" y="2664" w="260" h="116" orient="0" id="1007588699" layer="">
          <vertex x="0" y="0" />
          <vertex x="-234" y="0" />
          <vertex x="-234" y="108" />
          <vertex x="-252" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4158" y="2700" w="260" h="62" orient="0" id="570703920" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="252" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4158" y="2628" w="260" h="8" orient="0" id="1058850137" layer="">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1722922249" x="4284" y="2772" w="21" h="74" z="2460" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1903367316" x="3960" y="2664" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1137797661" x="4050" y="2628" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1376894739" x="4050" y="2700" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_b1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1561604065" x="4050" y="2772" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_c1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="927993542" x="4122" y="2628" w="74" h="56" z="2380" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4050" y="2628" w="44" h="8" orient="0" id="337809984" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4050" y="2700" w="44" h="8" orient="0" id="1257007760" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="659977106" x="4122" y="2700" w="74" h="56" z="2370" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4050" y="2772" w="44" h="8" orient="0" id="1754711616" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1874761505" x="4122" y="2772" w="74" h="56" z="2390" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="436395755" x="4284" y="2772" w="36" h="36" z="2470" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="650767643" x="3546" y="2682" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_c1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2125212766" x="3546" y="2664" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_b1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="120000020" x="3546" y="2646" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="353343816" x="3456" y="2664" w="74" h="56" z="2330" orient="0" link="-1" defn="master:abcdq0" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IDir" value="0" />
            <param name="Theta" value="theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1086858057" x="3384" y="2682" w="67" h="17" z="750" orient="0" link="-1" defn="master:const" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="3420" y="2574" w="90" h="36" colors="10526880, 15792890" id="1132309428" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Theta: Primary
Voltage angle]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="1147052061" x="3636" y="2898" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1470338099" x="3636" y="2934" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1ref" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="3456" y="2754" w="90" h="36" colors="10526880, 15792890" id="1070355064" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Theta: Third harmonic
]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="813497539" x="3888" y="2898" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1882803866" x="3492" y="2826" w="34" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1249829954" x="3618" y="2826" w="74" h="32" z="2260" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="3.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3492" y="2826" w="26" h="8" orient="0" id="1732756937" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:angle_resolver" id="1394424695" x="3690" y="2826" w="74" h="60" z="2290" orient="0" defn="master:angle_resolver" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IPUnit" value="0" />
            <param name="OPUnit" value="0" />
            <param name="OPRange" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="683878981" x="3744" y="2826" w="56" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta_h3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3726" y="2826" w="62" h="8" orient="0" id="1358064339" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1747498566" x="3708" y="2898" w="74" h="32" z="2310" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="h3Mag" />
            <param name="COM" value="h3Mag" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3636" y="2898" w="44" h="8" orient="0" id="13113447" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3636" y="2934" w="44" h="8" orient="0" id="87660752" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1945534910" x="3708" y="2934" w="74" h="32" z="2340" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="h3Mag" />
            <param name="COM" value="h3Mag" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1621505720" x="3780" y="2826" w="36" h="36" z="2450" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="th3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="73320246" x="3582" y="2790" w="37" h="36" z="2490" orient="5" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="th" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="714738090" x="3618" y="2718" w="44" h="36" z="2500" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="989231430" x="3906" y="2898" w="44" h="36" z="2440" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="463546072" x="3186" y="2862" w="90" h="68" z="2240" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1371781479" x="3114" y="2880" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="559769400" x="3114" y="2844" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1ref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3114" y="2844" w="44" h="8" orient="0" id="202158930" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3114" y="2880" w="44" h="8" orient="0" id="112251149" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3582" y="2826" w="8" h="44" orient="0" id="1999977110" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1614020743" x="3546" y="2826" w="74" h="56" z="2250" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2880" w="44" h="26" orient="0" id="1649435973" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="872642958" x="4302" y="2646" w="34" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1910253538" x="4302" y="2664" w="32" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="943201737" x="4302" y="2628" w="32" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4356" y="2682" w="62" h="8" orient="0" id="1339254204" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1764885063" x="4356" y="2682" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="890540560" x="4428" y="2700" w="21" h="92" z="2400" orient="4" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="4" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1797960250" x="4428" y="2718" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1145131088" x="4536" y="2718" w="64" h="19" z="2480" orient="4" link="-1" defn="master:export" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="285176386" x="198" y="2646" w="89" h="20" z="620" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="867666692" x="1656" y="2898" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc_Pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1512" y="2520" w="8" h="26" orient="0" id="83904981" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1170" y="2520" w="80" h="8" orient="0" id="763178090" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="898571951" x="1512" y="2538" w="88" h="36" z="2510" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC protection" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1798440164" name="frame" x="3600" y="774" w="576" h="468" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1798440164" name="">
            <param name="xmin" value="2" />
            <param name="xmax" value="3.6" />
          </paramlist>
          <Graph classid="OverlayGraph" id="748308089" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="748308089" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="0.7" />
            </paramlist>
            <Curve classid="Curve" name="Imag" link="666881305" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="509575859" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="509575859" name="">
              <param name="ymin" value="-1.25" />
              <param name="ymax" value="1.25" />
            </paramlist>
            <Curve classid="Curve" name="DC protection" link="898571951" color="0" bold="1" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:consti" id="1849721987" x="1800" y="4068" w="67" h="17" z="870" orient="0" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="316429753" x="1332" y="2016" w="67" h="17" z="300" orient="0" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="646253105" x="1332" y="1836" w="67" h="17" z="240" orient="0" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="4086" w="8" h="26" orient="0" id="728819866" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1836" w="26" h="8" orient="0" id="1354619402" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="2016" w="26" h="8" orient="0" id="81535971" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2142" y="2610" w="62" h="188" orient="0" id="1979772176" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-180" />
          <vertex x="-54" y="-180" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1944" y="2826" w="206" h="188" orient="0" id="28861493" layer="">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
          <vertex x="162" y="-180" />
          <vertex x="198" y="-180" />
        </Wire>
        <User classid="UserCmp" name="master:abcdq0" id="1671655704" x="1026" y="1062" w="74" h="56" z="1420" orient="0" defn="master:abcdq0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IDir" value="1" />
            <param name="Theta" value="thetaPLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="1044" w="26" h="8" orient="0" id="804278237" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="1062" w="26" h="8" orient="0" id="696944021" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="1080" w="26" h="8" orient="0" id="736794120" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1912357410" x="252" y="864" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="1044" w="80" h="8" orient="0" id="1802135620" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1186951623" x="306" y="864" w="74" h="32" z="1010" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1799769531" x="1116" y="1044" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="547536753" x="1116" y="1116" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vqpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1791765978" x="1422" y="2142" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vqpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="325319967" x="1404" y="1908" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="1062" w="80" h="62" orient="0" id="1258803656" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="54" />
          <vertex x="72" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="730807935" x="1134" y="1044" w="39" h="36" z="2580" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vdpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1055036085" x="1134" y="1116" w="39" h="36" z="2570" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vqpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="864" w="26" h="8" orient="0" id="341319456" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="666881305" x="2556" y="3042" w="39" h="36" z="2430" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Imag" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2538" y="3078" w="26" h="44" orient="0" id="767631352" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="18" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="225469522" x="1458" y="3366" w="74" h="58" z="1860" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="3366" w="80" h="8" orient="0" id="1692802744" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="549350684" x="1404" y="3402" w="74" h="32" z="1780" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DrpAC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1440" y="3402" w="26" h="8" orient="0" id="170810978" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="780397982" x="1350" y="3402" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="3402" w="26" h="8" orient="0" id="1804957569" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1637885956" x="198" y="2610" w="77" h="20" z="590" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DrpAC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="144406340" x="3942" y="3438" w="74" h="56" z="1500" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3816" y="3438" w="98" h="8" orient="0" id="727872257" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1548" y="2898" w="8" h="8" orient="0" id="1955239871" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="0" />
          <vertex x="0" y="0" />
          <vertex x="0" y="0" />
          <vertex x="0" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1931939021" x="3276" y="2610" w="74" h="56" z="2280" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="UL" value="1.5" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="381200868" x="3348" y="2628" w="91" h="68" z="2300" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dir" value="0" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2880" w="98" h="242" orient="0" id="1704932820" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-234" />
          <vertex x="90" y="-234" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2700" w="26" h="98" orient="0" id="1117460507" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="18" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3384" y="2646" w="44" h="26" orient="0" id="681065397" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3420" y="2646" w="44" h="44" orient="0" id="1296480192" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-36" />
          <vertex x="-36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1194586116" x="3276" y="2556" w="184" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="limits reference magnitude to 1.5" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="2772" w="26" h="8" orient="0" id="2092100296" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="1833744220" x="1854" y="2772" w="38" h="20" z="740" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1575540979" x="1836" y="2772" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1885504891" x="1134" y="3402" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1355928204" x="1206" y="3366" w="77" h="86" z="1200" orient="6" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1956990830" x="1206" y="3330" w="24" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="3366" w="44" h="8" orient="0" id="1585358762" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="1088177136" x="1278" y="3366" w="74" h="32" z="1210" orient="0" link="-1" defn="master:realpole" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.01 [sec]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1828750444" x="3096" y="2736" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc_Pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1599726394" x="3222" y="2736" w="56" h="74" z="2270" orient="5" defn="master:div" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="3096" y="2736" w="98" h="8" orient="0" id="911716329" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2844" w="8" h="80" orient="0" id="401614399" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1688788425" x="198" y="1872" w="55" h="20" z="220" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Xt" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1170" y="756" w="252" h="72" colors="10526880, 15792890" id="1699762808" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="64" />
          </paramlist><![CDATA[Shifted by PI/2 so the d axis controls P and q axis controls Q.
Correction for 30 deg phase shift is done when ABC reference wave is generated]]></Sticky>
        <Sticky classid="Sticky" x="3924" y="3546" w="216" h="54" colors="10526880, 15792890" id="90741524" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="16" />
          </paramlist><![CDATA[Corrects Theta for Y-Delta phase shift. The correction is only applied to the output reference voltage wave]]></Sticky>
        <User classid="UserCmp" name="master:import" id="62332554" x="198" y="1890" w="87" h="20" z="230" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TrfConn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:angle_resolver" id="892269505" x="4068" y="3438" w="74" h="60" z="1510" orient="0" defn="master:angle_resolver" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IPUnit" value="0" />
            <param name="OPUnit" value="0" />
            <param name="OPRange" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3978" y="3438" w="62" h="8" orient="0" id="1351378721" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xy_transfer_function" id="473809429" x="3870" y="3510" w="74" h="56" z="840" orient="0" defn="master:xy_transfer_function" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Xoff" value="0.0" />
            <param name="Yoff" value="0.0" />
            <param name="Kx" value="1.0" />
            <param name="Ky" value="1.0" />
            <param name="Mode" value="1" />
            <param name="Per" value="0" />
            <param name="Method" value="1" />
            <param name="InType" value="0" />
            <param name="N" value="3" />
            <param name="X1" value="1.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="2.0" />
            <param name="Y2" value="-0.523598776" />
            <param name="X3" value="3.0" />
            <param name="Y3" value="0.523598776" />
            <param name="X4" value="4.0" />
            <param name="Y4" value="1.0" />
            <param name="X5" value="5.0" />
            <param name="Y5" value="5.0" />
            <param name="X6" value="6.0" />
            <param name="Y6" value="6.0" />
            <param name="X7" value="7.0" />
            <param name="Y7" value="7.0" />
            <param name="X8" value="8.0" />
            <param name="Y8" value="8.0" />
            <param name="X9" value="9.0" />
            <param name="Y9" value="9.0" />
            <param name="X10" value="9.0" />
            <param name="Y10" value="9.0" />
            <param name="File" value="datafile" />
            <param name="path" value="0" />
            <param name="npairs" value="1000" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="91903003" x="3744" y="3510" w="46" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TrfConn" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3744" y="3510" w="98" h="8" orient="0" id="1986744660" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3906" y="3510" w="44" h="44" orient="0" id="311809111" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1294347835" x="198" y="2628" w="68" h="20" z="610" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DrpF" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1512" y="3906" w="26" h="8" orient="0" id="1792303695" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2015781572" x="1512" y="3906" w="22" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1602" y="3906" w="26" h="8" orient="0" id="1960490517" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1232561475" x="1566" y="3906" w="74" h="32" z="1930" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DrpF" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="85043057" x="1620" y="3870" w="74" h="58" z="1940" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="63177479" x="1458" y="3870" w="134" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Line classid="Divider" name="" x="648" y="1566" w="2052" h="0" orient="0" layer="" id="1544332217">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" name="" x="1980" y="1566" w="0" h="612" orient="0" layer="" id="755817788">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="2088" y="1584" w="270" h="36" colors="10526880, 15792890" id="1650570433" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777088" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[VSC Inductance in PU]]></Sticky>
        <Sticky classid="Sticky" x="954" y="738" w="126" h="36" colors="10526880, 15792890" id="414687345" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777088" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[PLL
]]></Sticky>
        <Line classid="Divider" name="" x="648" y="2178" w="2070" h="0" orient="0" layer="" id="1953556335">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="702" y="1620" w="270" h="36" colors="10526880, 15792890" id="416585016" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777088" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Decoupled Current Controller]]></Sticky>
        <Line classid="Divider" name="" x="1134" y="3096" w="990" h="0" orient="0" layer="" id="999643363">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="1008" y="2268" w="270" h="36" colors="10526880, 15792890" id="1775688472" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777088" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[D axis control]]></Sticky>
        <Sticky classid="Sticky" x="1386" y="3150" w="270" h="36" colors="10526880, 15792890" id="362491320" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777088" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Q axis control]]></Sticky>
        <Sticky classid="Sticky" x="1350" y="3744" w="270" h="36" colors="10526880, 15792890" id="1657986769" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777088" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Islanded control mode]]></Sticky>
        <Sticky classid="Sticky" x="1890" y="2322" w="180" h="36" colors="10526880, 15792890" id="483002430" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777088" />
            <param name="arrows" value="64" />
          </paramlist><![CDATA[Real power loop]]></Sticky>
        <Sticky classid="Sticky" x="1890" y="2700" w="180" h="36" colors="10526880, 15792890" id="131706343" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777088" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[DC voltage loop]]></Sticky>
        <Sticky classid="Sticky" x="270" y="882" w="90" h="36" colors="0, 15792890" id="207271269" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[sqrt(2)/sqrt(3)
]]></Sticky>
        <Line classid="Divider" name="" x="2970" y="2250" w="0" h="1458" orient="0" layer="" id="1153675255">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" name="" x="3114" y="3690" w="1764" h="0" orient="0" layer="" id="178723627">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" name="" x="2970" y="2250" w="1908" h="0" orient="0" layer="" id="422900147">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="3186" y="2340" w="414" h="36" colors="10526880, 15792890" id="1761784661" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777088" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Voltage Reference wave generation
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="4266" y="2700" w="26" h="80" orient="0" id="1461196318" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4230" y="2646" w="44" h="80" orient="0" id="181092372" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4266" y="2736" w="62" h="80" orient="0" id="1760226900" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="-72" />
        </Wire>
        <Sticky classid="Sticky" x="3744" y="2574" w="234" h="36" colors="10526880, 15792890" id="724360355" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777088" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Third harmonic addion

]]></Sticky>
        <Line classid="Divider" name="" x="3114" y="3042" w="1764" h="0" orient="0" layer="" id="236903761">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="3204" y="3114" w="414" h="36" colors="10526880, 15792890" id="1461679702" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777088" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Islanded / Non-ilsanded mode selection]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="4086" y="2736" w="80" h="8" orient="0" id="1072372313" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4086" y="2808" w="80" h="152" orient="0" id="1503495540" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
          <vertex x="-72" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4086" y="2664" w="134" h="8" orient="0" id="449766964" layer="">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1926" y="3960" w="126" h="36" colors="0, 15792890" id="7531630" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Ramps up the voltage in 0.1 seconds]]></Sticky>
        <User classid="UserCmp" name="master:pgb" id="200341332" x="1836" y="2394" w="36" h="36" z="2520" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1404451068" x="1620" y="2430" w="74" h="58" z="1820" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1053547333" name="frame" x="2808" y="1638" w="576" h="468" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1053547333" name="">
            <param name="xmin" value="1.5" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1408085578" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1408085578" name="">
              <param name="ymin" value="-1.25" />
              <param name="ymax" value="0.75" />
            </paramlist>
            <Curve classid="Curve" name="id" link="1186427461" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Idref" link="2035822134" color="0" bold="1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1298492648" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1298492648" name="">
              <param name="ymin" value="-0.15" />
              <param name="ymax" value="0.25" />
            </paramlist>
            <Curve classid="Curve" name="iq" link="1572475922" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Iqref" link="1592660026" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:import" id="1902453360" x="198" y="2124" w="83" h="20" z="290" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1988613581" x="1350" y="2520" w="74" h="32" z="1700" orient="0" defn="master:gain" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="KVdcLim" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1082975121" x="1188" y="2574" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="20" />
          </paramlist><![CDATA[Deadband
Limits: Vdcmin and Vdcmax]]></Sticky>
        <User classid="UserCmp" defn="master:hardlimit" id="2136309884" x="1548" y="2430" w="74" h="56" z="1670" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="-1.2" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="902596887" x="1368" y="2556" w="162" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="1" />
          </paramlist><![CDATA[Limit Pref in case of DC over- or under-voltage ]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="1710" y="2466" w="26" h="8" orient="0" id="574235153" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1614421887" x="1728" y="2340" w="140" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Kp_P, Ti_P, Idmax, Idmin" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1656" y="2376" w="26" h="8" orient="0" id="1540821720" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="2035953267" x="1674" y="2376" w="38" h="20" z="530" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="629356581" x="972" y="2448" w="74" h="56" z="1120" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="774881430" x="900" y="2448" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc_Pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1861255234" name="" x="900" y="2448" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1380150315" x="972" y="2484" w="44" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1625083845" x="972" y="2592" w="74" h="56" z="1140" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1211606301" x="900" y="2592" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc_Pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1554434149" name="" x="900" y="2592" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2016487610" x="972" y="2628" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="1485489844" x="1062" y="2502" w="74" h="56" z="1130" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="X" value="0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="550432820" x="1098" y="2448" w="74" h="51" z="1460" orient="0" defn="master:mult" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="410605731" name="" x="1008" y="2448" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1525097165" name="" x="1026" y="2502" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1887690777" name="" x="1098" y="2502" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="791020654" x="1080" y="2394" w="108" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="If Edc &gt; Vdcmax" />
            <param name="AL2" value="then pass the error" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="1022121757" x="1062" y="2646" w="74" h="56" z="1150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="X" value="0" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="685607769" x="1062" y="2682" w="108" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="If Edc &lt; Vdcmin" />
            <param name="AL2" value="then pass the error" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1872054291" x="1098" y="2592" w="74" h="51" z="1490" orient="0" defn="master:mult" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="583604632" name="" x="1008" y="2592" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="532140927" name="" x="1026" y="2646" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="206262099" name="" x="1098" y="2646" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="614465388" x="1134" y="2520" w="56" h="76" z="1680" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="0" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="649278066" name="" x="1134" y="2484" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1412339543" name="" x="1134" y="2556" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1802295673" x="1278" y="2520" w="74" h="32" z="1690" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="263264902" x="1980" y="2430" w="74" h="54" z="1850" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:div" id="1707391894" x="2160" y="3366" w="74" h="54" z="1920" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="1167224265" name="" x="2142" y="3402" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1028981849" x="2106" y="3294" w="146" h="34" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Reactive Power Q control" />
            <param name="AL2" value="with Q-to-Iqref conversion" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="853725168" name="" x="1980" y="3366" w="152" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:polar_rec" id="1515660504" x="1494" y="522" w="90" h="68" z="1630" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="626038084" x="1782" y="504" w="68" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VAC1magpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="755564649" name="" x="1530" y="504" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="581671491" x="1926" y="2502" w="74" h="56" z="1770" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="UL" value="100000" />
            <param name="LL" value="0.01" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1315303513" name="" x="1890" y="2502" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1134515469" x="2106" y="3402" w="74" h="56" z="1790" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="UL" value="100000" />
            <param name="LL" value="0.01" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="810244470" name="" x="2034" y="3402" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="44120931" x="1710" y="2826" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcErr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="222457724" x="1260" y="2430" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcErr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1995640657" name="" x="1260" y="2430" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1893204634" x="1620" y="2466" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="561597500" name="" x="1836" y="2394" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1993041887" x="1584" y="3330" w="67" h="17" z="770" orient="0" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="596829492" x="1836" y="2862" w="67" h="17" z="760" orient="0" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1848485408" x="1674" y="2466" w="67" h="17" z="600" orient="0" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="219318757" x="1836" y="3366" w="74" h="56" z="1900" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2082546905" x="1872" y="3312" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1926" y="3312" w="26" h="26" orient="0" id="2003566392" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1872" y="3366" w="44" h="8" orient="0" id="1542772660" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1926" y="3402" w="26" h="8" orient="0" id="1472245557" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1872" y="3312" w="26" h="8" orient="0" id="695817399" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="1450513209" x="1890" y="3312" w="38" h="20" z="780" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="960071164" x="1890" y="3402" w="67" h="17" z="800" orient="0" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="548849928" x="2394" y="3582" w="26" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="2018647494" x="2448" y="3582" w="74" h="32" z="2110" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="68235301" name="" x="2394" y="3582" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1051677625" x="2394" y="3546" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="1498548907" x="2448" y="3546" w="74" h="32" z="830" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1635949340" name="" x="2394" y="3546" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1167385350" x="2520" y="3582" w="74" h="56" z="2120" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1755819836" name="" x="2484" y="3546" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1348844251" x="2718" y="3618" w="48" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IqrefMax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sqrt" id="1350806030" x="2592" y="3582" w="74" h="32" z="2130" orient="0" defn="master:sqrt" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1963102020" name="" x="2700" y="3618" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="104908954" x="2844" y="3618" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IqrefMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1949079627" x="2772" y="3618" w="74" h="32" z="2150" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="507918985" x="198" y="2682" w="102" h="20" z="630" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="2110129084" x="2664" y="3618" w="77" h="86" z="2140" orient="0" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1280682074" name="" x="2808" y="3618" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="517911343" x="2664" y="3654" w="60" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="512100304" x="2610" y="3618" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="944350087" name="" x="2610" y="3618" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="271743117" x="2394" y="3438" w="26" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iqref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="1230873743" x="2448" y="3438" w="74" h="32" z="2040" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1331035535" name="" x="2394" y="3438" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2131305901" x="2394" y="3402" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="2071559093" x="2448" y="3402" w="74" h="32" z="810" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1946352176" name="" x="2394" y="3402" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="150080293" x="2520" y="3438" w="74" h="56" z="2050" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="240193049" name="" x="2484" y="3402" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1293075129" x="2718" y="3474" w="48" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IdrefMax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sqrt" id="1764581310" x="2592" y="3438" w="74" h="32" z="2060" orient="0" defn="master:sqrt" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="674043976" name="" x="2700" y="3474" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1072400844" x="2844" y="3474" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IdrefMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1359017205" x="2772" y="3474" w="74" h="32" z="2100" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1859904200" x="2664" y="3474" w="77" h="86" z="2070" orient="0" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1263920902" name="" x="2808" y="3474" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1830804594" x="2664" y="3510" w="60" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1065530296" x="2610" y="3474" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="444433284" name="" x="2610" y="3474" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1918587950" x="2250" y="3366" w="74" h="56" z="2000" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="UL" value="IqrefMax" />
            <param name="LL" value="IqrefMin" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1376242756" name="" x="2196" y="3366" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="347257803" x="2466" y="3276" w="252" h="72" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="8454143" />
            <param name="bg_color" value="12615680" />
            <param name="arrows" value="22" />
          </paramlist><![CDATA[Current limiter, with a choice of priority 
to d or q current references ]]></Sticky>
        <Line classid="Divider" name="" x="2358" y="3240" w="612" h="0" orient="0" id="2003717576">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" name="" x="2358" y="3240" w="0" h="468" orient="0" id="413288502">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" defn="master:hardlimit" id="1576413028" x="2052" y="2430" w="74" h="56" z="2010" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="UL" value="IdrefMax" />
            <param name="LL" value="IdrefMin" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="591731866" name="" x="1674" y="3366" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1378570794" x="2394" y="1800" w="74" h="32" z="1060" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="2592" y="1656" w="108" h="36" colors="10526880, 15792890" id="2127690004" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="64" />
          </paramlist><![CDATA[Transformer leakage reactace

]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="2610" y="1800" w="44" h="8" orient="0" id="260495592" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="218917637" x="2556" y="1728" w="14" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Xt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2556" y="1728" w="26" h="44" orient="0" id="1033205512" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="250010153" x="2574" y="1800" w="74" h="56" z="1650" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="324225404" name="" x="1836" y="2430" w="116" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1213998393" x="1476" y="2430" w="56" h="76" z="1660" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="0" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1547064939" name="" x="1404" y="2376" w="80" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1365359798" x="1854" y="2502" w="68" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VAC1magpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="952927609" x="2034" y="3402" w="68" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VAC1magpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2107441849" x="414" y="864" w="62" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbase1_pk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="136002139" x="1134" y="180" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1Bpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1860053442" x="1134" y="144" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1Apu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="954" y="180" w="26" h="8" orient="0" id="1566473695" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="162" w="26" h="8" orient="0" id="541587576" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="144" w="26" h="8" orient="0" id="1338004574" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:abc2AB" id="1054441378" x="1026" y="162" w="110" h="61" z="1540" orient="0" defn="VSC_MMC_Lib:abc2AB" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="choice" value="2" />
            <param name="Type" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1177488434" name="" x="1134" y="144" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="923776556" x="1224" y="3438" w="108" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="255" />
            <param name="arrows" value="1" />
          </paramlist><![CDATA[]]></Sticky>
        <User classid="UserCmp" defn="master:complex" id="1945616870" x="1710" y="90" w="146" h="56" z="1810" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt3" />
            <param name="Fo" value="Freq_Filt3" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1673571342" x="1134" y="306" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1Bpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1964164600" x="1134" y="270" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1Apu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:abc2AB" id="481823079" x="1026" y="288" w="110" h="61" z="1600" orient="0" defn="VSC_MMC_Lib:abc2AB" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="choice" value="2" />
            <param name="Type" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1973596721" name="" x="1134" y="270" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1200335403" name="" x="954" y="270" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1301642124" name="" x="954" y="288" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="935559548" name="" x="954" y="306" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="276184035" x="1458" y="90" w="74" h="51" z="1720" orient="0" defn="master:mult" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="164798074" x="1386" y="90" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1Apu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1354796414" x="1458" y="126" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1Apu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1457187814" name="" x="1386" y="90" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1932319031" x="1458" y="180" w="74" h="51" z="1730" orient="0" defn="master:mult" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="35142058" name="" x="1386" y="180" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="438411996" x="1458" y="216" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1Bpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="805081696" x="1386" y="180" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1Bpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1268517314" x="1584" y="90" w="74" h="58" z="1800" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1847705927" name="" x="1494" y="90" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="937555482" name="" x="1494" y="180" w="98" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="221447119" name="" x="1620" y="90" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1005990409" name="" x="1782" y="90" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1904285592" x="1584" y="306" w="74" h="58" z="1740" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="273869797" name="" x="1620" y="306" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="159973128" name="" x="1782" y="306" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1842393261" x="1818" y="90" w="22" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1520647443" x="1818" y="306" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1765690930" x="252" y="432" w="23" h="20" z="60" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="13" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1440269403" x="252" y="504" w="23" h="20" z="70" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="14" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="41361425" x="954" y="306" w="18" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1631697282" x="954" y="288" w="20" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1101748923" x="954" y="270" w="18" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="2075055292" x="1458" y="306" w="74" h="51" z="1610" orient="0" defn="master:mult" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1787698870" x="1386" y="306" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1Apu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1338745498" x="1458" y="432" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1Apu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="938986934" name="" x="1386" y="306" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="352440369" x="1458" y="396" w="74" h="51" z="1620" orient="0" defn="master:mult" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="768319719" name="" x="1386" y="396" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="944240562" x="1458" y="342" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1Bpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="430868471" x="1386" y="396" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1Bpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="831616289" name="" x="1494" y="306" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1570836416" name="" x="1494" y="396" w="98" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1023750066" name="" x="1962" y="2502" w="26" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="263772467" x="198" y="2232" w="95" h="20" z="380" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1459959873" x="198" y="2214" w="92" h="20" z="360" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qmin_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1579463806" x="198" y="2196" w="93" h="20" z="350" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1749830433" x="198" y="2178" w="90" h="20" z="330" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pmin_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="427093897" x="666" y="432" w="18" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I2c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1650951221" x="666" y="414" w="20" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I2b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1374467887" x="666" y="396" w="18" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I2a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="170431758" x="666" y="360" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V2c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1404023893" x="666" y="342" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V2b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="797083270" x="666" y="324" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V2a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="116956642" x="252" y="432" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="295348576" x="252" y="504" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1273174010" x="954" y="180" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="90394945" x="954" y="162" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="877700076" x="954" y="144" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="179495288" x="972" y="1080" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="265468114" x="972" y="1062" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1518233914" x="972" y="1044" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="869503403" x="972" y="936" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="322003075" x="972" y="900" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1772565066" x="972" y="864" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:PU3_conversion" id="1076049450" x="360" y="162" w="110" h="41" z="1290" orient="0" defn="DCS2_Released_20140630:PU3_conversion" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="DenomName" value="Vbase1 pkxx" />
            <param name="Denom" value="Vbase1_pk" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1993726770" name="" x="414" y="162" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:PU3_conversion" id="298799761" x="360" y="234" w="110" h="41" z="1550" orient="0" defn="DCS2_Released_20140630:PU3_conversion" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="DenomName" value="Ibase1 pk" />
            <param name="Denom" value="Ibase1_pk" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="219896062" name="" x="630" y="252" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1452830815" name="" x="630" y="270" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1460427737" name="" x="630" y="288" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:PU3_conversion" id="1447767290" x="360" y="306" w="110" h="41" z="1340" orient="0" defn="DCS2_Released_20140630:PU3_conversion" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="DenomName" value="Vbase2 pk" />
            <param name="Denom" value="Vbase2_pk" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:PU3_conversion" id="1649450209" x="360" y="378" w="110" h="41" z="1350" orient="0" defn="DCS2_Released_20140630:PU3_conversion" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="DenomName" value="Ibase2 pk" />
            <param name="Denom" value="Ibase2_pk" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1207464262" name="" x="630" y="324" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="247997664" name="" x="630" y="342" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="210435939" name="" x="630" y="360" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="82318274" name="" x="630" y="396" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="293915990" name="" x="630" y="414" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2021502178" name="" x="630" y="432" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="842008458" name="" x="342" y="864" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="220555580" x="468" y="1008" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="552745213" x="234" y="1026" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="856686621" x="468" y="972" w="74" h="54" z="1410" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="2052710415" name="" x="504" y="972" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="234626619" x="558" y="972" w="58" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase1_pk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="692116803" x="252" y="1188" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1824250033" x="306" y="1188" w="74" h="32" z="1040" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="1188" w="26" h="8" orient="0" id="208655394" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="270" y="1206" w="90" h="36" colors="0, 15792890" id="415787116" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[sqrt(2)/sqrt(3)
]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="923940026" x="414" y="1188" w="62" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbase2_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="959981156" name="" x="342" y="1188" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1312451858" x="468" y="1116" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="2115592558" x="468" y="1080" w="74" h="54" z="1030" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="1690688801" name="" x="504" y="1080" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="756467688" x="558" y="1080" w="58" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase2_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1365247705" name="" x="432" y="1080" w="44" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-108" />
          <vertex x="0" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="836488705" x="306" y="1026" w="74" h="32" z="1020" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="270" y="1044" w="90" h="36" colors="0, 15792890" id="318030341" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[sqrt(2)/sqrt(3)
]]></Sticky>
        <Wire classid="WireOrthogonal" id="252403389" name="" x="234" y="1026" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="176504943" name="" x="342" y="1026" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2097100479" name="" x="1080" y="180" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1365281593" name="" x="1080" y="306" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1622659097" name="" x="1242" y="1836" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1066223212" name="" x="1242" y="2088" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1660948223" x="342" y="468" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1253517655" x="342" y="432" w="74" h="54" z="920" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="674242933" name="" x="378" y="432" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="746333615" x="1134" y="3402" w="56" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vrms1_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1885833088" name="" x="1548" y="4086" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="459736215" x="342" y="540" w="48" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcBase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1419712351" x="342" y="504" w="74" h="54" z="930" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="242416001" name="" x="378" y="504" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="201828406" x="288" y="504" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1839973455" x="288" y="432" w="36" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vrms1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1324961900" name="" x="1728" y="4266" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="636044248" x="234" y="594" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2133209579" x="486" y="684" w="44" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1885680205" x="234" y="612" w="48" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PrefRate" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="379043540" x="486" y="702" w="70" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PrefRate_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1376374767" x="234" y="630" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Qref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="182235862" x="486" y="720" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Qref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:PU3_conversion" id="1839363679" x="360" y="666" w="110" h="41" z="960" orient="0" defn="DCS2_Released_20140630:PU3_conversion" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="DenomName" value="Ibase2 pk" />
            <param name="Denom" value="Sbase" />
            <param name="Dim" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="205663022" x="360" y="810" w="48" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcBase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="539933086" x="360" y="774" w="74" h="54" z="1000" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="1257685267" name="" x="288" y="774" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1392643573" name="" x="396" y="774" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1643656676" x="288" y="774" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1942473983" x="450" y="774" w="58" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcref_pu" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="2099054985" x="144" y="1494" w="108" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[General]]></Sticky>
        <Wire classid="WireOrthogonal" id="1040209754" name="" x="1728" y="3330" w="26" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="-18" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="708444224" name="" x="594" y="504" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="64096255" name="" x="252" y="144" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="599503603" x="270" y="234" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="2051151381" x="270" y="234" w="36" h="20" z="30" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1772689637" name="" x="252" y="216" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1275916744" x="270" y="306" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1488070015" x="270" y="306" w="36" h="20" z="40" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="7" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="677697197" name="" x="252" y="288" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1097541353" x="270" y="378" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="682786098" x="270" y="378" w="50" h="20" z="50" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="10" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="570976180" name="" x="252" y="360" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="361901550" x="522" y="162" w="146" h="56" z="1300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt1" />
            <param name="Fo" value="Freq_Filt1" />
            <param name="Type" value="1" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1486724457" x="630" y="180" w="23" h="20" z="1310" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="579207197" x="630" y="198" w="23" h="20" z="1320" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="113290219" x="630" y="216" w="23" h="20" z="1330" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="161929115" name="" x="594" y="162" w="26" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="606649277" name="" x="630" y="180" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="984202173" name="" x="630" y="198" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1666518684" name="" x="630" y="216" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="435770380" name="" x="414" y="234" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="577972190" x="630" y="252" w="23" h="20" z="1570" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="193958583" x="630" y="270" w="23" h="20" z="1580" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1554993701" x="630" y="288" w="23" h="20" z="1590" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1312802628" name="" x="594" y="234" w="26" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2144231660" name="" x="414" y="306" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="284201102" x="630" y="324" w="23" h="20" z="2610" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1471457443" x="630" y="342" w="23" h="20" z="2600" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1037763956" x="630" y="360" w="23" h="20" z="2590" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1337325997" name="" x="594" y="306" w="26" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="455244060" name="" x="414" y="378" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1429069523" x="630" y="396" w="23" h="20" z="1370" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1084775982" x="630" y="414" w="23" h="20" z="1380" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1604093314" x="630" y="432" w="23" h="20" z="1390" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1105107339" name="" x="594" y="378" w="26" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1386564102" x="306" y="666" w="21" h="74" z="950" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1813901503" x="450" y="684" w="23" h="20" z="970" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="139061147" x="450" y="702" w="23" h="20" z="980" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="417692600" x="450" y="720" w="23" h="20" z="990" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1349190038" name="" x="414" y="666" w="26" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1136071501" name="" x="450" y="684" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1345655498" name="" x="450" y="702" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2045180886" name="" x="450" y="720" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1196267919" name="" x="234" y="594" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="438032740" name="" x="234" y="612" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1636952067" name="" x="234" y="630" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="974819990" x="1404" y="540" w="38" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1Bpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2064443691" x="1404" y="504" w="38" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1Apu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="885527992" name="" x="1404" y="504" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="131446083" name="" x="1458" y="540" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1377323159" name="" x="1728" y="504" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="933522466" x="1116" y="1296" w="10" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1982967147" x="1116" y="1278" w="10" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="id" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="1992388376" x="1044" y="1296" w="74" h="56" z="1970" orient="0" link="-1" defn="master:abcdq0" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IDir" value="1" />
            <param name="Theta" value="theta" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="539745389" x="972" y="1314" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1816306452" x="972" y="1296" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2034373624" x="972" y="1278" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1285021230" x="972" y="1278" w="18" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I2a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="852950812" x="972" y="1296" w="20" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I2b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1966002034" x="972" y="1314" w="18" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I2c" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="828" y="1278" w="108" h="36" colors="10526880, 15792890" id="1635402435" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="8" />
          </paramlist><![CDATA[AC side valve currents
]]></Sticky>
        <Sticky classid="Sticky" x="990" y="1206" w="108" h="36" colors="10526880, 15792890" id="1517349854" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Theta: Secondary
Voltage angle]]></Sticky>
        <Wire classid="WireOrthogonal" id="1108058678" name="" x="1080" y="1278" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="21315377" name="" x="1080" y="1296" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="680045479" x="1206" y="1296" w="36" h="36" z="2550" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="2110529264" x="1476" y="1908" w="74" h="32" z="1430" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="Tc_Filt4" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="556178257" name="" x="1404" y="1908" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1323507737" name="" x="1512" y="1908" w="26" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1114469211" name="" x="1422" y="2142" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="96317393" name="" x="1512" y="2142" w="26" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-54" />
        </Wire>
        <Sticky classid="Sticky" x="126" y="2718" w="126" h="252" colors="10526880, 15792890" id="102778976" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Signal filters]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1400561645" x="198" y="2754" w="96" h="20" z="650" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Freq_Filt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="219960750" x="198" y="2772" w="97" h="20" z="660" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dmp_Filt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1614151764" x="198" y="2808" w="96" h="20" z="670" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Freq_Filt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1558265507" x="198" y="2826" w="97" h="20" z="680" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dmp_Filt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1264783834" x="198" y="2862" w="96" h="20" z="690" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Freq_Filt3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1240314204" x="198" y="2880" w="97" h="20" z="700" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dmp_Filt3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1973273863" x="198" y="2916" w="86" h="20" z="720" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tc_Filt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2004964110" x="198" y="2934" w="86" h="20" z="730" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tc_Filt5" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1625922017" x="522" y="234" w="146" h="56" z="1560" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt1" />
            <param name="Fo" value="Freq_Filt1" />
            <param name="Type" value="1" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="889557380" x="522" y="306" w="146" h="56" z="2420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt1" />
            <param name="Fo" value="Freq_Filt1" />
            <param name="Type" value="1" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="926557558" x="522" y="378" w="146" h="56" z="1360" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt1" />
            <param name="Fo" value="Freq_Filt1" />
            <param name="Type" value="1" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1848745081" x="1710" y="306" w="146" h="56" z="1750" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt3" />
            <param name="Fo" value="Freq_Filt3" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1493095302" x="1656" y="504" w="146" h="56" z="1760" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt3" />
            <param name="Fo" value="Freq_Filt3" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="873693914" x="1476" y="2142" w="74" h="32" z="1450" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="Tc_Filt4" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1826721803" x="522" y="504" w="146" h="56" z="940" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="Dmp_Filt1" />
            <param name="Fo" value="Freq_Filt1" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="900279581" x="1386" y="1800" w="80" h="77" z="2190" orient="0" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kpd" />
            <param name="Ti" value="Tid" />
            <param name="MaxOut" value="vd1max" />
            <param name="MinOut" value="vd1min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="1659988928" x="1386" y="2052" w="80" h="77" z="2180" orient="6" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kpq" />
            <param name="Ti" value="Tiq" />
            <param name="MaxOut" value="vq1max" />
            <param name="MinOut" value="vq1min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="51876248" x="1728" y="2430" w="80" h="77" z="1830" orient="0" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_P" />
            <param name="Ti" value="Ti_P" />
            <param name="MaxOut" value="Pmax_pu" />
            <param name="MinOut" value="Pmin_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="1124264586" x="1908" y="2826" w="80" h="77" z="2080" orient="0" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_dc" />
            <param name="Ti" value="Ti_dc" />
            <param name="MaxOut" value="IdrefMax" />
            <param name="MinOut" value="IdrefMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="2098384280" x="1638" y="3366" w="80" h="77" z="1880" orient="6" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_AC" />
            <param name="Ti" value="Ti_AC" />
            <param name="MaxOut" value="Qmax_pu" />
            <param name="MinOut" value="Qmin_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="644647205" x="1944" y="3366" w="80" h="77" z="1910" orient="0" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Q" />
            <param name="Ti" value="Ti_Q" />
            <param name="MaxOut" value="Qmax_pu" />
            <param name="MinOut" value="Qmin_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="1735617043" x="1836" y="4122" w="80" h="77" z="1270" orient="6" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_AC" />
            <param name="Ti" value="Ti_AC" />
            <param name="MaxOut" value="0.5" />
            <param name="MinOut" value="-0.5" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1509889744" name="frame" x="3978" y="2826" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1509889744" name="">
            <param name="xmin" value="0.93" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2135040866" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2135040866" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <Curve classid="Curve" name="Ref_1" link="714738090" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:select" id="1219109401" x="1404" y="2466" w="77" h="86" z="1480" orient="0" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="3" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1006564491" name="" x="1350" y="2430" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="916944374" name="" x="1440" y="2466" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="767599878" x="1332" y="2466" w="67" h="17" z="570" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="522038039" x="1404" y="2502" w="42" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="158900214" x="2178" y="2718" w="56" h="74" z="710" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="X" value="0.1" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1479797270" name="" x="2178" y="2772" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1923307718" x="1728" y="2556" w="77" h="86" z="1710" orient="0" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="908123915" name="" x="1764" y="2556" w="44" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="261769471" name="" x="1386" y="2520" w="314" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="766028469" x="1656" y="2556" w="67" h="17" z="640" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="992908208" x="1728" y="2592" w="42" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="VSC_MMC_Lib" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSCConverter" url="" version="" build="" crc="126070110" instances="761" view="false" date="1404483176">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="550" h="700" splitter="80">
        <category name="General" visible="true">
          <cond />
          <parameter desc="Converter Name" name="Name" group="General" type="Text" helpmode="Append">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Active power set point (Pref, MW)" name="Pref" group="Set Points" unit="MW" min="-1e38" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Active power increase/decrease rates [MW/s]" name="PrefRate" group="Set Points" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[10000]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Reacitve power set point (Qref, Mvar)" name="Qref" group="Set Points" unit="Mvar" min="-1e38" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC voltage set point (Vacref, p.u)" name="Vacref" group="Set Points" unit="p.u." min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vdc set point (Vdcref, kV)" name="Vdcref" group="Set Points" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Active power mode (dmode)" name="dmode" group="General" type="Choice" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <choice><![CDATA[0 = [0]  Vdc control]]></choice>
            <choice><![CDATA[1 = [1]  P control]]></choice>
            <choice><![CDATA[2 = [2] Islanded]]></choice>
            <choice><![CDATA[3 = [3] PV droop control]]></choice>
          </parameter>
          <parameter desc="Reactive power mode (qmode)" name="qmode" group="General" type="Choice" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <choice xsi:nil="true" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"><![CDATA[0 = [0]  Vac control]]></choice>
            <choice xsi:nil="true" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"><![CDATA[1 = [1]  Q control]]></choice>
          </parameter>
          <parameter desc="Norminal frequency (Freq)" name="Freq" group="General" unit="Hz" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60.0 [Hz]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Rated Power (Sbase)" name="Sbase" group="General" unit="MVA" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Norminal voltage at the grid side (Vtr_1, L-L, RMS)" name="Vtr_1" group="Transformer" unit="kV" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[230 [kV]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Norminal voltage at the VSC side (Vtr_2, L-L, RMS)" name="Vtr_2" group="Transformer" unit="kV" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[230 [kV]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Transformer leakage reactance (Xt)" name="Xt" group="Transformer" unit="pu" min="0.001" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Rated DC voltage (VdcBase)" name="VdcBase" group="General" unit="kV" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[640.0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="No load losses" name="NLL" group="Transformer" unit="pu" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.005]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Load losses" name="CuL" group="Transformer" unit="pu" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.005]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Magnetizing current [%]" name="Im" group="Transformer" unit="%" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0 [%]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Converter De-block (1:De-deblock 0:Block)" name="Dblk" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Maximum DC voltage [pu]" name="Vdcmax" group="Vdc deadband control" unit="pu" min="1e-20" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.1]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Minimum DC voltage [pu]" name="Vdcmin" group="Vdc deadband control" unit="pu" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdcmin]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Inductance" name="Lstar" group="Star point reactor" unit="H" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5000 [H]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Resistance" name="Rstar" group="Star point reactor" unit="ohm" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5000 [ohm]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
        <category name="Reactor parameters" visible="true">
          <cond />
          <parameter desc="Converter arm reactor (Larm, H)" name="Larm" group="VSC reactor" unit="H" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [mH]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
        <category name="Regulator parameters (PI controls settings)" visible="true">
          <cond />
          <parameter desc="Kpd" name="Kpd" group="Voltage D axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Tid" name="Tid" group="Voltage D axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Kpq" name="Kpq" group="Voltage Q axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Tiq" name="Tiq" group="Voltage Q axis control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Kp_dc" name="Kp_dc" group="DC Voltage Vdc control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Ti_dc" name="Ti_dc" group="DC Voltage Vdc control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Kp_ac" name="Kp_ac" group="AC Voltage Vac control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Ti_ac" name="Ti_ac" group="AC Voltage Vac control" unit="s" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vd1min" name="Vd1min" group="Voltage D axis control" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.0 [pu]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Vq1min" name="Vq1min" group="Voltage Q axis control" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.0 [pu]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Third harmonic component coefficient [pu]" name="h3Mag" group="1. General" unit="pu" min="0" max="1" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Maximum current [pu]" name="Imax" group="1. General" unit="pu" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Kp_P" name="Kp_P" group="Real power P control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Ti_P" name="Ti_P" group="Real power P control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Kp_Q" name="Kp_Q" group="Reactive power Q control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Ti_Q" name="Ti_Q" group="Reactive power Q control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="DC voltage droop" name="DrpDC" group="2. Droop controls" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="AC voltage droop" name="DrpAC" group="2. Droop controls" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Current limit priority (1: Id; 0: Iq)" name="ILimPriority" group="1. General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Frequency droop (Island mode)" name="DrpF" group="2. Droop controls" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Vdc limiter gain" name="KVdcLim" group="Vdc limiter control" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Minimum P [pu]" name="Pmin_pu" group="Real power P control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.0 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum P [pu]" name="Pmax_pu" group="Real power P control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum Q  [pu]" name="Qmin_pu" group="Reactive power Q control" unit="pu" min="-1e308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-0.5 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum Q  [pu]" name="Qmax_pu" group="Reactive power Q control" unit="pu" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vd1max" name="Vd1max" group="Voltage D axis control" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0 [pu]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Vq1max" name="Vq1max" group="Voltage Q axis control" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0 [pu]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
        <category name="AC Breaker parameters" visible="true">
          <cond />
          <parameter desc="AC breaker Closing time" name="ACBrk_ClT" group="AC Breaker" unit="s" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100 [us]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC breaker Opening time" name="ACBrk_OpT" group="AC Breaker" unit="s" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [us]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC Breaker control signal (0:Closed 1:Open)" name="ACBrkCtrlIn" group="General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="AC Breaker pre-insertion resistance" name="preRIn" group="" unit="ohm" min="1e-10" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100 [ohm]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Use breaker pre-insertion resistance?" name="PreRLogic" group="" type="Choice" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter desc="Time to opening of insertion resistance braker after closing of main breaker" name="TAuxOpenIn" group="" unit="s" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC Voltage Limit" name="Vac_lim" group="General" unit="pu" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1 [pu]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Measurement filters" visible="true">
          <cond />
          <parameter desc="Frequency" name="Freq_Filt1" group="Filter 1: Low pass 2nd Ord. (Vac, Iac, Vdc)" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.0 [kHz]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Time constat" name="Tc_Filt5" group="Filter 5: High pass 1st Ord. (Iq)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Frequency" name="Freq_Filt3" group="Filter 3: Low pass 2nd Ord. (P, Q, V1ac)" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[140 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Frequency" name="Freq_Filt2" group="Filter 2: Low pass 2nd Ord. (V1ac)" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[16 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Damping ratio" name="Dmp_Filt3" group="Filter 3: Low pass 2nd Ord. (P, Q, V1ac)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.7]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time constat" name="Tc_Filt4" group="Filter 4: Low pass 1st Ord. (Vd, Vq)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Damping ratio" name="Dmp_Filt2" group="Filter 2: Low pass 2nd Ord. (V1ac)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.7]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Damping ratio" name="Dmp_Filt1" group="Filter 1: Low pass 2nd Ord. (Vac, Iac, Vdc)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.7]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="Output" x="54" y="-18" dim="5" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="ACvalv" x="54" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="ACsys" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Edc" x="-18" y="90" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="ACFltMode" x="-72" y="54" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="msurment" x="18" y="90" dim="8" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="29" y1="-18" x2="54" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <rect x="-42" y="-48" width="77" height="114" stroke="Silver" stroke-dasharray="none" stroke-width="0.4" fill-style="Solid" fill-fg="Gray" fill-bg="Transparent" />
        <cond><![CDATA[dmode==3]]></cond>
        <rect x="-38" y="-54" width="77" height="114" stroke="Silver" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Maroon" fill-bg="Transparent" />
        <rect x="-31" y="37" width="64" height="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="White" fill-bg="Transparent" />
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="36" x2="39" y2="36" stroke="Black" stroke-width="0.6" stroke-dasharray="none" />
        <cond><![CDATA[dmode==1]]></cond>
        <rect x="-38" y="-53" width="77" height="114" stroke="Silver" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Black" fill-bg="Transparent" />
        <cond><![CDATA[dmode==0]]></cond>
        <rect x="-36" y="-53" width="75" height="114" stroke="Lime" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Teal" fill-bg="Transparent" />
        <cond><![CDATA[true]]></cond>
        <line x1="-54" y1="0" x2="-37" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" />
        <text x="-28" y="-59" stroke="black" fill="black" font-size="Small" text-anchor="Start">%NAME</text>
        <cond><![CDATA[dmode==1]]></cond>
        <text x="-37" y="21" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[P control]]></text>
        <cond><![CDATA[dmode==0]]></cond>
        <rect x="-34" y="40" width="65" height="16" stroke="Yellow" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Yellow" fill-bg="Transparent" />
        <text x="-2" y="51" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vdc control]]></text>
        <cond><![CDATA[dmode==1]]></cond>
        <rect x="-36" y="41" width="56" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="White" fill-bg="Transparent" />
        <text x="-9" y="52" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[P Control]]></text>
        <cond><![CDATA[dmode==2]]></cond>
        <rect x="-36" y="-52" width="76" height="114" stroke="Maroon" stroke-dasharray="none" stroke-width="0.8" fill-style="Solid" fill-fg="Red" fill-bg="Transparent" />
        <cond><![CDATA[dmode==1]]></cond>
        <rect x="-34" y="-49" width="67" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="White" fill-bg="Transparent" />
        <cond><![CDATA[(qmode==0)]]></cond>
        <text x="-32" y="-39" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vac control]]></text>
        <cond><![CDATA[dmode==2]]></cond>
        <rect x="-34" y="-50" width="63" height="15" stroke="White" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Yellow" fill-bg="Transparent" />
        <text x="-1" y="-40" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Islanded]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="50" y="-26" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Ref</text>
        <line x1="48" y1="-13" x2="53" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="48" y1="-23" x2="53" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <cond><![CDATA[dmode==0]]></cond>
        <line x1="-3" y1="17" x2="-3" y2="10" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="7" x2="-3" y2="0" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-7" y1="7" x2="1" y2="7" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M0.759 10.316 A4 2 0 0 0 -6.864 10.482" arc="-7,9,1,14,20,145" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M14.000 0.000 A3 4 0 1 0 8.000 0.000" arc="8,-4,15,4,0,180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-8" y1="0" x2="1" y2="0" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M7.000 0.000 A3 3 0 1 0 1.000 0.000" arc="1,-4,8,3,0,180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-35" y1="0" x2="-26" y2="0" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="-14" cy="0" rx="6" ry="5" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="-20" cy="0" rx="6" ry="5" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="14" y1="0" x2="38" y2="0" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[dmode==2]]></cond>
        <line x1="14" y1="0" x2="40" y2="0" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-4" y1="17" x2="-4" y2="10" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-4" y1="7" x2="-4" y2="0" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-8" y1="7" x2="0" y2="7" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-0.241 11.316 A4 2 0 0 0 -7.864 11.482" arc="-8,10,0,14,20,145" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M13.000 0.000 A3 4 0 1 0 7.000 0.000" arc="7,-4,14,4,0,180" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-9" y1="0" x2="0" y2="0" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M6.000 0.000 A3 4 0 1 0 0.000 0.000" arc="0,-4,7,4,0,180" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-36" y1="0" x2="-27" y2="0" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="-15" cy="1" rx="6" ry="5" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="-21" cy="1" rx="6" ry="5" stroke="Maroon" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <cond><![CDATA[dmode==1]]></cond>
        <ellipse cx="-22" cy="1" rx="6" ry="5" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="-16" cy="1" rx="6" ry="5" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-37" y1="0" x2="-28" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M5.000 0.000 A3 4 0 1 0 -1.000 0.000" arc="-1,-4,6,4,0,180" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-10" y1="0" x2="-1" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M12.000 0.000 A3 4 0 1 0 6.000 0.000" arc="6,-4,13,4,0,180" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-1.241 11.316 A4 2 0 0 0 -8.864 11.482" arc="-9,10,-1,14,20,145" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-9" y1="7" x2="-1" y2="7" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-5" y1="7" x2="-5" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-5" y1="17" x2="-5" y2="10" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="13" y1="0" x2="39" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="-23" y1="71" x2="-18" y2="66" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-13" y1="71" x2="-18" y2="66" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-18" y1="66" x2="-18" y2="90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-32" y="80" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Edc</text>
        <cond><![CDATA[dmode==3]]></cond>
        <text x="1" y="49" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[PV Control]]></text>
        <ellipse cx="-23" cy="1" rx="6" ry="5" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="-17" cy="1" rx="6" ry="5" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-38" y1="0" x2="-29" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M4.000 0.000 A3 4 0 1 0 -2.000 0.000" arc="-2,-4,5,4,0,180" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-11" y1="0" x2="-2" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M11.000 0.000 A3 4 0 1 0 5.000 0.000" arc="5,-4,12,4,0,180" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-2.241 11.316 A4 2 0 0 0 -9.864 11.482" arc="-10,10,-2,14,20,145" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-10" y1="7" x2="-2" y2="7" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-6" y1="7" x2="-6" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-6" y1="17" x2="-6" y2="10" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="12" y1="0" x2="38" y2="0" stroke="White" stroke-dasharray="none" stroke-width="0.6" port="" />
        <rect x="-31" y="-49" width="64" height="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="White" fill-bg="Transparent" />
        <cond><![CDATA[qmode==1]]></cond>
        <text x="-23" y="-38" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Q control]]></text>
        <cond><![CDATA[true]]></cond>
        <line x1="18" y1="61" x2="18" y2="90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-64" y="69" stroke="black" fill="black" font-size="Small" text-anchor="Middle">AC Flt</text>
        <line x1="-72" y1="54" x2="-42" y2="54" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-72" y1="54" x2="-65" y2="51" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-66" y1="57" x2="-72" y2="54" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
      </svg>
      <schematic size="A/A4" orientation="Portrait" grid="false" margins="true" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="5" scrollx="0" scrolly="0" classid="UserCanvas">
        <Sticky classid="Sticky" x="36" y="666" w="126" h="288" colors="10526880, 15792890" id="2036869126" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Set Point parameters
]]></Sticky>
        <Sticky classid="Sticky" x="36" y="234" w="126" h="306" colors="10526880, 15792890" id="1973382952" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[General parameters
]]></Sticky>
        <User classid="UserCmp" name="master:xnode" id="460500279" x="198" y="252" w="32" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ACsys" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2146246329" x="1098" y="252" w="36" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ACvalv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1606828550" x="918" y="252" w="332" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-324" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1775659972" x="756" y="288" w="20" h="26" z="0" orient="7" link="-1" defn="master:ground" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1287682471" x="756" y="252" w="16" h="38" z="50" orient="4" link="-1" defn="master:voltmeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="247869978" x="558" y="252" w="92" h="84" z="1150" orient="0" link="-1" defn="master:xfmr-3p2w" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="T1" />
            <param name="Tmva" value="Sbase" />
            <param name="f" value="freq" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="Xt" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="NLL" />
            <param name="CuL" value="CuL" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="Vtr_1" />
            <param name="V2" value="Vtr_2" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [p.u.]" />
            <param name="Tdc" value="0.0 [sec]" />
            <param name="Xknee" value="1.25 [p.u.]" />
            <param name="Txk" value="0.0 [sec]" />
            <param name="Im1" value="Im" />
            <param name="ILA1" value="IaInv" />
            <param name="ILB1" value="IbInv" />
            <param name="ILC1" value="IcInv" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1805502023" x="540" y="288" w="20" h="26" z="0" orient="1" link="-1" defn="master:ground" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="1126725936" x="306" y="252" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="393567660" x="288" y="252" w="95" h="94" z="10" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I1" />
            <param name="VolI" value="V1" />
            <param name="P" value="P1" />
            <param name="Q" value="Q1" />
            <param name="Vrms" value="Vrms1" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-5.558e-019" />
            <param name="Qd" value="5.173e-028" />
            <param name="Vd" value="5.702e-010" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1576650104" x="198" y="252" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="size" value="2" modified="true" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" id="852774326" x="378" y="36" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="558159335" x="450" y="36" w="36" h="36" z="1210" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="652804239" x="378" y="36" w="16" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1830884048" x="378" y="72" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="381964024" x="450" y="72" w="36" h="36" z="1190" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1000.0" />
            <param name="Max" value="800.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="794981508" x="378" y="72" w="12" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1561644622" x="144" y="36" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="657483163" x="144" y="144" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="751632060" x="144" y="108" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1136375600" x="144" y="72" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1397958320" x="216" y="36" w="46" h="36" z="1220" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vrms1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="500.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1179230246" x="144" y="36" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vrms1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="204888572" x="216" y="72" w="36" h="36" z="1200" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Q1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-100.0" />
            <param name="Max" value="250.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="847092038" x="144" y="72" w="18" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Q1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1514901829" x="144" y="108" w="16" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="P1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="471857150" x="216" y="108" w="36" h="36" z="1180" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="P1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1000.0" />
            <param name="Max" value="800.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2108906787" x="144" y="144" w="16" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1647743522" x="216" y="144" w="101" h="36" z="1170" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vac System side" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="390072329" x="432" y="486" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RefOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1823925913" x="306" y="576" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Signals" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1804933347" x="306" y="540" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1248135131" x="1332" y="792" w="22" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1845034693" x="1404" y="558" w="21" h="236" z="970" orient="4" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="12" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="418072005" x="1332" y="774" w="36" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vrms1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="743279862" x="1224" y="522" w="12" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1327109448" x="1314" y="576" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="896029986" x="1386" y="558" w="80" h="8" orient="0" layer="">
