          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="652918983" x="1386" y="540" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1315235451" x="1260" y="468" w="16" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="652576488" x="1350" y="522" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2040891256" x="1350" y="504" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="53336796" x="1350" y="486" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1244674336" x="1350" y="486" w="23" h="20" z="190" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1172566742" x="1314" y="540" w="23" h="20" z="240" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1853371021" x="1350" y="504" w="23" h="20" z="220" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1892169080" x="1314" y="558" w="23" h="20" z="260" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1047655503" x="1350" y="522" w="23" h="20" z="230" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1656498564" x="1314" y="576" w="23" h="20" z="280" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1585200845" x="1602" y="774" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Signals" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1488107997" x="360" y="486" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2107631946" x="90" y="324" w="67" h="20" z="60" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1210278283" x="90" y="342" w="75" h="20" z="80" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1348595425" x="90" y="432" w="74" h="20" z="120" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2024148936" x="90" y="450" w="74" h="20" z="130" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1107889074" x="90" y="504" w="55" h="20" z="160" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Xt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="761851007" x="90" y="360" w="89" h="20" z="90" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcBase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2129102403" x="954" y="252" w="152" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="656340699" x="90" y="288" w="81" h="20" z="20" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="dmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1437298316" x="90" y="306" w="81" h="20" z="40" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="qmode" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="252" y="306" w="72" h="36" colors="10526880, 15792890" id="481554284" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="1" />
          </paramlist><![CDATA[V1, I1, P1, Q1, Vrms1]]></Sticky>
        <Sticky classid="Sticky" x="36" y="1188" w="126" h="486" colors="10526880, 15792890" id="975424591" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Regulator parameters
]]></Sticky>
        <User classid="UserCmp" name="master:import" id="282082479" x="90" y="1224" w="64" h="20" z="590" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kpd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="454832824" x="90" y="1242" w="60" h="20" z="600" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="354894785" x="90" y="1260" w="64" h="20" z="610" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kpq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="998516108" x="90" y="1278" w="60" h="20" z="620" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tiq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1431673402" x="90" y="1296" w="77" h="20" z="630" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1044144048" x="90" y="1314" w="73" h="20" z="640" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="851536691" x="90" y="1332" w="76" h="20" z="650" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1290756621" x="90" y="1350" w="72" h="20" z="660" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1241628987" x="90" y="1368" w="87" h="20" z="670" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vd1max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2122858571" x="90" y="1386" w="84" h="20" z="680" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vd1min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="900984491" x="90" y="1404" w="87" h="20" z="690" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vq1max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1700231425" x="90" y="1422" w="84" h="20" z="700" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vq1min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="192249227" x="90" y="1440" w="69" h="20" z="710" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="371610499" x="90" y="1548" w="71" h="20" z="750" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="303148850" x="90" y="1566" w="67" h="20" z="760" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="14947368" x="90" y="1584" w="73" h="20" z="770" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="25454728" x="90" y="1602" w="69" h="20" z="780" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1610161973" x="90" y="756" w="78" h="20" z="410" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1560090514" x="90" y="738" w="67" h="20" z="360" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1909954793" x="90" y="720" w="90" h="20" z="330" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PrefRate" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1707766274" x="90" y="774" w="79" h="20" z="430" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1689897829" x="90" y="378" w="66" h="20" z="100" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="890266600" x="90" y="1458" w="77" h="20" z="720" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DrpDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="724808164" x="90" y="702" w="65" h="20" z="290" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSCControl1" id="980284745" x="306" y="486" w="106" h="95" z="1040" orient="0" link="-1" defn="DCS2_Released_20140630:VSCControl1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="idmode" value="dmode" />
            <param name="iqmode" value="qmode" />
            <param name="Vtr_1" value="Vtr_1" />
            <param name="Vtr_2" value="Vtr_2" />
            <param name="MVA" value="0" />
            <param name="Vdcref" value="Vdcref" />
            <param name="Pref" value="Pref" />
            <param name="Qref" value="Qref" />
            <param name="Vacref" value="Vacref" />
            <param name="Kpd" value="Kpd" />
            <param name="Tid" value="Tid" />
            <param name="Kpq" value="Kpq" />
            <param name="Tiq" value="Tiq" />
            <param name="Kp_dc" value="Kp_dc" />
            <param name="Ti_dc" value="Ti_dc" />
            <param name="Kp_ac" value="Kp_ac" />
            <param name="Ti_ac" value="Ti_ac" />
            <param name="vd1max" value="vd1max" />
            <param name="vd1min" value="vd1min" />
            <param name="vq1max" value="vq1max" />
            <param name="vq1min" value="vq1min" />
            <param name="idmax" value="idmax" />
            <param name="idmin" value="idmin" />
            <param name="iqmax" value="iqmax" />
            <param name="iqmin" value="iqmin" />
            <param name="reactor" value="0" />
            <param name="Lf" value="Larm" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Sbase" value="Sbase" />
            <param name="DBlk" value="DBlk" />
            <param name="Vdcbase" value="Vdcbase" />
            <param name="Freq" value="Freq" />
            <param name="Drp" value="Drp" />
            <param name="untitled" value="10000" />
            <param name="PrefRate" value="PrefRate" />
            <param name="Imax" value="Imax" />
            <param name="h3Mag" value="h3Mag" />
            <param name="Vdcmax" value="Vdcmax" />
            <param name="KVdcLim" value="KVdcLim" />
            <param name="TVdcLim" value="TVdcLim" />
            <param name="DrpAC" value="DrpAC" />
            <param name="Lt" value="Xt" />
            <param name="TrfConn" value="2" />
            <param name="DrpDC" value="DrpDC" />
            <param name="DrpQ" value="DrpQ" />
            <param name="DrpF" value="DrpF" />
            <param name="Vdcmin" value="VdcMin" />
            <param name="ILimPriority" value="ILimPriority" />
            <param name="Qmax_pu" value="Qmax_pu" />
            <param name="Qmin_pu" value="Qmin_pu" />
            <param name="Pmin_pu" value="Pmin_pu" />
            <param name="Pmax_pu" value="Pmax_pu" />
            <param name="Larm" value="Larm" />
            <param name="Xt" value="Xt" />
            <param name="Freq_Filt1" value="Freq_Filt1" />
            <param name="Tc_Filt5" value="Tc_Filt5" />
            <param name="Freq_Filt3" value="Freq_Filt2" />
            <param name="Freq_Filt2" value="Freq_Filt2" />
            <param name="Dmp_Filt3" value="Dmp_Filt3" />
            <param name="Tc_Filt4" value="Tc_Filt4" />
            <param name="Dmp_Filt2" value="Dmp_Filt2" />
            <param name="Dmp_Filt1" value="Dmp_Filt1" />
          </paramlist>
          <paramlist link="1980703465" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="10" />
          </paramlist>
          <paramlist link="1287638142" name="">
            <param name="ymin" value="-1.5" />
            <param name="ymax" value="1.5" />
          </paramlist>
          <paramlist link="1798440164" name="">
            <param name="xmin" value="2" />
            <param name="xmax" value="3.6" />
          </paramlist>
          <paramlist link="509575859" name="">
            <param name="ymin" value="-1.25" />
            <param name="ymax" value="1.25" />
          </paramlist>
          <paramlist link="748308089" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="0.7" />
          </paramlist>
          <paramlist link="1053547333" name="">
            <param name="xmin" value="1.5" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <paramlist link="1408085578" name="">
            <param name="ymin" value="-1.25" />
            <param name="ymax" value="0.75" />
          </paramlist>
          <paramlist link="1298492648" name="">
            <param name="ymin" value="-0.15" />
            <param name="ymax" value="0.25" />
          </paramlist>
          <paramlist link="1509889744" name="">
            <param name="xmin" value="0.93" />
            <param name="xmax" value="1" />
          </paramlist>
          <paramlist link="2135040866" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="1.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1950796409" x="1368" y="180" w="21" h="111" z="1090" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="5" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1210845562" x="1296" y="72" w="40" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RefOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="317591189" x="1350" y="108" w="23" h="20" z="1080" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="715638880" x="1350" y="126" w="23" h="20" z="1070" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1913196328" x="1350" y="144" w="23" h="20" z="1060" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1382144536" x="1350" y="162" w="23" h="20" z="1050" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1296" y="72" w="44" h="80" orient="0" id="605437211" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1638185672" x="1260" y="180" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="180" w="62" h="8" orient="0" id="77619202" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1677021727" x="1404" y="216" w="81" h="19" z="1140" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Output" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1057713570" x="90" y="630" w="63" h="20" z="210" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="352960737" x="1350" y="180" w="38" h="17" z="960" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1084001996" x="90" y="396" w="79" h="20" z="110" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="h3Mag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2068510787" x="90" y="792" w="86" h="20" z="470" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="286202069" x="90" y="1638" w="89" h="20" z="790" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="36" y="1710" w="126" h="198" colors="10526880, 15792890" id="68317830" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[AC breaker 
parameters
]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1821990412" x="90" y="1764" w="104" h="20" z="810" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ACBrkCtrlIn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="830409156" x="90" y="1782" w="79" h="20" z="820" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="preRIn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1044626018" x="90" y="1800" w="96" h="20" z="830" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PreRLogic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2137117377" x="90" y="1818" w="113" h="20" z="840" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TAuxOpenIn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="494482077" x="90" y="1476" w="77" h="20" z="730" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DrpAC" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="396" y="558" w="126" h="54" colors="0, 15792890" id="772201365" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8421631" />
            <param name="arrows" value="16" />
          </paramlist><![CDATA[Note: transformer connection must be indicated here]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1640471211" x="90" y="1494" w="68" h="20" z="740" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DrpF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="514487549" x="918" y="252" w="38" h="24" z="70" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1772805818" x="882" y="450" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="330246353" name="" x="882" y="450" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1006030902" name="" x="882" y="360" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1947337451" name="" x="882" y="306" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="1729890603" x="882" y="306" w="50" h="38" z="1130" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lstar" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="645344617" x="882" y="396" w="50" h="38" z="1120" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rstar" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="36" y="972" w="126" h="126" colors="10526880, 15792890" id="203995074" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Star point reactor 
parameters
]]></Sticky>
        <User classid="UserCmp" name="master:import" id="713673094" x="90" y="1044" w="69" h="20" z="570" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Lstar" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="479594035" x="90" y="1062" w="70" h="20" z="580" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Rstar" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="930620020" x="90" y="810" w="83" h="20" z="490" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="964261539" x="90" y="1656" w="102" h="20" z="800" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:short" id="1011021969" x="882" y="360" w="14" h="20" z="1" orient="1" link="-1" defn="master:short" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="1996033469" name="" x="882" y="378" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:vector_merge" id="810877184" x="1512" y="774" w="74" h="56" z="1030" orient="0" defn="master:vector_merge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="3" />
            <param name="dim1" value="12" />
            <param name="dim2" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="871490337" x="1404" y="846" w="21" h="56" z="560" orient="4" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2083444419" name="" x="1404" y="828" w="80" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
          <vertex x="72" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="688202186" name="" x="1332" y="774" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1493771963" name="" x="1386" y="792" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1907325396" name="" x="1548" y="774" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1778121517" x="90" y="882" w="95" h="20" z="550" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1772245009" x="90" y="864" w="92" h="20" z="540" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qmin_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="902579719" x="90" y="846" w="93" h="20" z="530" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2030451246" x="90" y="828" w="90" h="20" z="520" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pmin_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1313845113" name="" x="450" y="252" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:PreR_BRK_3Ph" id="62393808" x="378" y="252" w="73" h="71" z="1160" orient="0" defn="DCS2_Released_20140630:PreR_BRK_3Ph" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="BRKCtrl" value="AC_BRK" />
            <param name="PreLogic" value="PreRLogic" />
            <param name="preR" value="preRIn" />
            <param name="TAuxOpen" value="TAuxOpenIn" />
          </paramlist>
          <paramlist link="674214350" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="8" />
          </paramlist>
          <paramlist link="30443882" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="222855915" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2045439232" x="684" y="72" w="62" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACBrkCtrlIn" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:bin_delay" id="1384897605" x="774" y="72" w="74" h="56" z="950" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="ACBrk_OpT" />
            <param name="Toff" value="ACBrk_ClT" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1625394804" name="" x="684" y="72" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="549956290" name="" x="810" y="72" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2031187513" x="882" y="72" w="44" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="AC_BRK" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="335416318" x="90" y="1854" w="106" h="20" z="850" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACBrk_OpT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="453234246" x="90" y="1872" w="99" h="20" z="860" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACBrk_ClT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="214471498" x="90" y="468" w="63" h="20" z="140" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="NLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1344064023" x="90" y="486" w="63" h="20" z="150" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="CuL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1699684462" x="90" y="522" w="57" h="20" z="170" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Im" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="532055329" x="90" y="576" w="69" h="20" z="180" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Larm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1183604808" x="1278" y="630" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="874504001" x="1386" y="612" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1868088889" x="1386" y="594" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="29308262" x="1278" y="594" w="23" h="20" z="310" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="844557896" x="1278" y="612" w="23" h="20" z="340" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="602707070" x="1278" y="630" w="23" h="20" z="390" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1853500009" x="1242" y="684" w="152" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1401549879" x="1242" y="666" w="152" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="709504055" x="1242" y="648" w="152" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="129547489" x="1242" y="648" w="23" h="20" z="420" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="612146416" x="1242" y="666" w="23" h="20" z="450" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1639371228" x="1242" y="684" w="23" h="20" z="480" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1368931600" x="1152" y="630" w="12" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="594354623" x="1188" y="576" w="16" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1287421316" name="" x="1260" y="468" w="80" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="241993331" name="" x="1224" y="522" w="80" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="47728633" name="" x="1188" y="576" w="80" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="196315383" name="" x="1152" y="630" w="80" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="852429035" name="" x="1404" y="720" w="80" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
          <vertex x="72" y="36" />
        </Wire>
        <Sticky classid="Sticky" x="36" y="1944" w="126" h="252" colors="10526880, 15792890" id="1867016505" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Signal filters]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1702976130" x="108" y="1980" w="96" h="20" z="870" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Freq_Filt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1435351194" x="108" y="1998" w="97" h="20" z="880" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dmp_Filt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1078025922" x="108" y="2034" w="96" h="20" z="890" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Freq_Filt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1995916886" x="108" y="2052" w="97" h="20" z="900" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dmp_Filt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="337727439" x="108" y="2088" w="96" h="20" z="910" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Freq_Filt3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="808683552" x="108" y="2106" w="97" h="20" z="920" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dmp_Filt3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1778140893" x="108" y="2142" w="86" h="20" z="930" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tc_Filt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1103438664" x="108" y="2160" w="86" h="20" z="940" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tc_Filt5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="179756763" x="468" y="252" w="38" h="49" z="30" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iprim" />
            <param name="VolI" value="Vprim" />
            <param name="P" value="P1" />
            <param name="Q" value="Q1" />
            <param name="Vrms" value="Vrms1" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-4.166e-005" />
            <param name="Qd" value="-3.051e-019" />
            <param name="Vd" value="0.07911" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="698865261" name="" x="486" y="252" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="2123017644" x="540" y="648" w="162" h="54" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="64" />
          </paramlist><![CDATA[Per-unitizing trasnformer primary side voltage]]></Sticky>
        <User classid="UserCmp" defn="master:bin_delay" id="1110184288" x="666" y="756" w="74" h="56" z="1020" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="0.0 [s]" />
            <param name="Toff" value="0.02 [s]" />
            <param name="INITST" value="1" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1019171738" name="" x="288" y="702" w="26" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1145839321" x="324" y="792" w="23" h="20" z="500" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1353693470" x="324" y="756" w="23" h="20" z="440" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1244974705" x="324" y="720" w="23" h="20" z="370" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1596764038" x="270" y="702" w="32" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vprim" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="801792875" name="" x="396" y="720" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1540527852" name="" x="396" y="756" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="711580623" name="" x="396" y="792" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abs" id="1194859239" x="360" y="720" w="74" h="30" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="200364594" x="360" y="792" w="74" h="30" z="510" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="718393040" x="360" y="756" w="74" h="30" z="460" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="1739102092" x="450" y="756" w="74" h="76" z="990" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="18449654" x="522" y="756" w="74" h="54" z="1000" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="151771947" name="" x="270" y="702" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="447298005" name="" x="522" y="702" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="341493542" x="522" y="702" w="32" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="145785312" x="594" y="756" w="74" h="56" z="1010" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="X" value="Vac_lim" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1930921357" x="738" y="756" w="99" h="19" z="1110" orient="2" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACFltMode" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1988936441" x="738" y="702" w="108" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="64" />
          </paramlist><![CDATA[protection against low AC voltage]]></Sticky>
        <User classid="UserCmp" name="master:import" id="25977193" x="90" y="612" w="84" h="20" z="200" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vac_lim" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1108596288" x="918" y="612" w="28" h="19" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iprim" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="664803865" x="1062" y="648" w="21" h="164" z="980" orient="4" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="8" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1943925791" x="972" y="666" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="364821755" x="1044" y="648" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1596392967" x="1044" y="630" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="78046975" x="972" y="558" w="32" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vprim" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="988084270" x="1008" y="612" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="302173360" x="1008" y="594" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1704686170" x="1008" y="576" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1109511578" x="1008" y="576" w="23" h="20" z="250" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="580024790" x="972" y="630" w="23" h="20" z="320" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="524269117" x="1008" y="594" w="23" h="20" z="270" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="452885818" x="972" y="648" w="23" h="20" z="350" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="471421947" x="1008" y="612" w="23" h="20" z="300" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1372668498" x="972" y="666" w="23" h="20" z="400" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="890575191" name="" x="972" y="558" w="26" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1023813050" name="" x="918" y="612" w="44" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2010920023" x="972" y="702" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2000568000" x="972" y="684" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1484317554" x="972" y="684" w="18" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Q1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1864469857" x="972" y="702" w="16" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="P1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="2046399952" x="1098" y="738" w="96" h="19" z="1100" orient="2" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="msurment" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="RowDefn" name="DCTL" url="" version="" build="" crc="85094861" instances="0" view="false" date="1381868798">
      <paramlist name="">
        <param name="Description" value="DC Transmission line definition" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic grid="false" scrolly="0" classid="RowCanvas">
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="152491203" x="990" y="252" w="451" h="232" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-30" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="828263318" x="432" y="540" w="787" h="83" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="500.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Tower_2_Flat" id="1587089749" x="468" y="360" w="345" h="320" z="0" orient="0" link="-1" defn="master:Line_Tower_2_Flat" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="TName" value="DC12" />
            <param name="Y" value="30 [m]" />
            <param name="XC" value="10 [m]" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="SHSag" value="1" />
            <param name="Transp" value="1" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="chukar" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.023875 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="DCResC" value="0.0224 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="20 [m]" />
            <param name="NCondB" value="2" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value="0.45 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="3/8_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.00477 [m]" />
            <param name="DCResG" value="3.65 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="14 [m]" />
            <param name="YG" value="7 [m]" />
            <param name="XG" value="9 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NG1" value="3" />
            <param name="NG2" value="4" />
            <param name="RadiusS" value="0.003" />
            <param name="num_out_strnd" value="8" />
            <param name="XB11" value="-0.1" />
            <param name="YB11" value="-0.1" />
            <param name="XB12" value="-0.1" />
            <param name="YB12" value="-0.1" />
            <param name="XB13" value="-0.1" />
            <param name="YB13" value="-0.1" />
            <param name="XB14" value="-0.1" />
            <param name="YB14" value="-0.1" />
            <param name="XB15" value="-0.1" />
            <param name="YB15" value="-0.1" />
            <param name="num_tot_strnd" value="19" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="StationDefn" name="Station" version="" build="" crc="117106028" instances="1" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas" size="A/A4" grid="false">
        <Wire classid="WireBranch" name="STUB" id="152486038" x="180" y="180" w="80" h="62" orient="0" I="0" J="0" K="0" defn="(null):STUB">
          <paramlist>
            <param name="Name" value="" />
            <param name="Date" value="-1" />
          </paramlist>
          <User classid="UserCmp" name="DCS2_Released_20140630:Main" id="152486038" x="0" y="0" w="0" h="0" z="-1" orient="0" link="152486038" defn="DCS2_Released_20140630:Main" q="4">
            <paramlist link="-1" name="">
              <param name="Freq" value="50" />
              <param name="NoCells1" value="200" />
              <param name="NoCells2" value="200" />
            </paramlist>
            <paramlist link="26742692" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="8" />
            </paramlist>
            <paramlist link="1295059347" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1466453472" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="2105747122" name="">
              <param name="xmin" value="1.47" />
              <param name="xmax" value="1.51" />
            </paramlist>
            <paramlist link="843260829" name="">
              <param name="ymin" value="-8" />
              <param name="ymax" value="8" />
            </paramlist>
            <paramlist link="862706685" name="">
              <param name="ymin" value="-15" />
              <param name="ymax" value="15" />
            </paramlist>
            <paramlist link="738569731" name="">
              <param name="ymin" value="-8" />
              <param name="ymax" value="8" />
            </paramlist>
            <paramlist link="1409188877" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
            <paramlist link="728649566" name="">
              <param name="ymin" value="-0.8" />
              <param name="ymax" value="0.8" />
            </paramlist>
            <paramlist link="259854233" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1616071108" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1513827256" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="700" />
            </paramlist>
            <paramlist link="516960210" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="800" />
            </paramlist>
            <paramlist link="1180306893" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="2079682173" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="639837262" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="10" />
            </paramlist>
            <paramlist link="1726452377" name="">
              <param name="ymin" value="-1200" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="569685832" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="10" />
            </paramlist>
            <paramlist link="1292404027" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="900" />
            </paramlist>
            <paramlist link="1254083932" name="">
              <param name="xmin" value="2" />
              <param name="xmax" value="8" />
            </paramlist>
            <paramlist link="305470924" name="">
              <param name="ymin" value="195" />
              <param name="ymax" value="235" />
            </paramlist>
            <paramlist link="566944836" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="8" />
            </paramlist>
            <paramlist link="117999683" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="7000" />
            </paramlist>
            <paramlist link="834094956" name="">
              <param name="ymin" value="-1000" />
              <param name="ymax" value="1250" />
            </paramlist>
            <paramlist link="1897083256" name="">
              <param name="xmin" value="3" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="278157959" name="">
              <param name="ymin" value="300" />
              <param name="ymax" value="325" />
            </paramlist>
            <paramlist link="1674175047" name="">
              <param name="ymin" value="-1200" />
              <param name="ymax" value="-1182" />
            </paramlist>
            <paramlist link="1236279354" name="">
              <param name="ymin" value="200" />
              <param name="ymax" value="700" />
            </paramlist>
            <paramlist link="315741316" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="900" />
            </paramlist>
            <paramlist link="1101309871" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="5" />
            </paramlist>
            <paramlist link="79716206" name="">
              <param name="ymin" value="-8" />
              <param name="ymax" value="10" />
            </paramlist>
            <paramlist link="1679506919" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1325008934" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="200" />
            </paramlist>
            <paramlist link="1953077340" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="200" />
            </paramlist>
            <paramlist link="715830879" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="1932323521" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="329572627" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1686750959" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1439623540" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="450" />
            </paramlist>
            <paramlist link="1725596704" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1800" />
            </paramlist>
            <paramlist link="146731074" name="">
              <param name="ymin" value="-1200" />
              <param name="ymax" value="200" />
            </paramlist>
            <paramlist link="1225123837" name="">
              <param name="ymin" value="-6" />
              <param name="ymax" value="6" />
            </paramlist>
            <paramlist link="694858330" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1389659944" name="">
              <param name="xmin" value="4" />
              <param name="xmax" value="5" />
            </paramlist>
            <paramlist link="1743822668" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="689726853" name="">
              <param name="ymin" value="320" />
              <param name="ymax" value="460" />
            </paramlist>
            <paramlist link="956906016" name="">
              <param name="ymin" value="450" />
              <param name="ymax" value="900" />
            </paramlist>
            <paramlist link="751913893" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="776512526" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="10" />
            </paramlist>
            <paramlist link="801632119" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="385083521" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="2014295096" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="450" />
            </paramlist>
            <paramlist link="2123380481" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="80" />
            </paramlist>
            <paramlist link="1375310705" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="1868950263" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="4" />
            </paramlist>
            <paramlist link="1258660768" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="1022170719" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="964405954" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="450" />
            </paramlist>
            <paramlist link="465148401" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="120" />
            </paramlist>
            <paramlist link="1267989347" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="45" />
            </paramlist>
            <paramlist link="1797372390" name="">
              <param name="ymin" value="-8" />
              <param name="ymax" value="8" />
            </paramlist>
            <paramlist link="570792770" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="387507269" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="100" />
            </paramlist>
            <paramlist link="2016378572" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="350" />
            </paramlist>
            <paramlist link="27776498" name="">
              <param name="ymin" value="-60" />
              <param name="ymax" value="0" />
            </paramlist>
            <paramlist link="953136215" name="">
              <param name="ymin" value="-25" />
              <param name="ymax" value="5" />
            </paramlist>
            <paramlist link="362901579" name="">
              <param name="ymin" value="-0.5" />
              <param name="ymax" value="0.5" />
            </paramlist>
            <paramlist link="646592368" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="3" />
            </paramlist>
            <paramlist link="299716304" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="762153511" name="">
              <param name="ymin" value="-0.3" />
              <param name="ymax" value="0.3" />
            </paramlist>
            <paramlist link="712353630" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="941646634" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <paramlist link="261402886" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <paramlist link="1772706625" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="559950523" name="">
              <param name="ymin" value="-50" />
              <param name="ymax" value="300" />
            </paramlist>
            <paramlist link="1358532264" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="1007305360" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="1193487151" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="234423392" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="80" />
            </paramlist>
            <paramlist link="1068456366" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="25" />
            </paramlist>
            <paramlist link="905175713" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="4" />
            </paramlist>
            <paramlist link="507552974" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="1707361503" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1237405137" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="350" />
            </paramlist>
            <paramlist link="694036283" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="450" />
            </paramlist>
            <paramlist link="792625826" name="">
              <param name="ymin" value="-120" />
              <param name="ymax" value="60" />
            </paramlist>
            <paramlist link="1349699467" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
            <paramlist link="558562343" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="270992668" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="831713" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="500" />
            </paramlist>
            <paramlist link="288228523" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="250" />
            </paramlist>
            <paramlist link="1231784599" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="140" />
            </paramlist>
            <paramlist link="1974640751" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="5" />
            </paramlist>
            <paramlist link="1095433538" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="1173316098" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1129272129" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="450" />
            </paramlist>
            <paramlist link="1747567320" name="">
              <param name="ymin" value="-300" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="638907200" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="200" />
            </paramlist>
            <paramlist link="1858313922" name="">
              <param name="ymin" value="-6" />
              <param name="ymax" value="6" />
            </paramlist>
            <paramlist link="904368291" name="">
              <param name="xmin" value="3" />
              <param name="xmax" value="8" />
            </paramlist>
            <paramlist link="1498798620" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1007108343" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1906817859" name="">
              <param name="ymin" value="-6" />
              <param name="ymax" value="5" />
            </paramlist>
            <paramlist link="327874726" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="500" />
            </paramlist>
            <paramlist link="242367030" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="160" />
            </paramlist>
            <paramlist link="4333382" name="">
              <param name="xmin" value="3" />
              <param name="xmax" value="8" />
            </paramlist>
            <paramlist link="592442222" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="625527839" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="697734442" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="8" />
            </paramlist>
            <paramlist link="2083564148" name="">
              <param name="ymin" value="-1000" />
              <param name="ymax" value="1000" />
            </paramlist>
            <paramlist link="1213487540" name="">
              <param name="ymin" value="-50" />
              <param name="ymax" value="250" />
            </paramlist>
            <paramlist link="1655741472" name="">
              <param name="xmin" value="1" />
              <param name="xmax" value="4.5" />
            </paramlist>
            <paramlist link="306621745" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="1491038092" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="160" />
            </paramlist>
            <paramlist link="532432318" name="">
              <param name="ymin" value="-0.8" />
              <param name="ymax" value="0.6" />
            </paramlist>
            <paramlist link="951715275" name="">
              <param name="ymin" value="-120" />
              <param name="ymax" value="-0" />
            </paramlist>
            <paramlist link="1195588819" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="50" />
            </paramlist>
            <paramlist link="363896087" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="8" />
            </paramlist>
            <paramlist link="138861385" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="1718777445" name="">
              <param name="ymin" value="70" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="2028474869" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="20" />
            </paramlist>
            <paramlist link="474733485" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="600" />
            </paramlist>
            <paramlist link="2011280134" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="1000" />
            </paramlist>
            <paramlist link="2099766134" name="">
              <param name="xmin" value="3.9" />
              <param name="xmax" value="4.1" />
            </paramlist>
            <paramlist link="705666250" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="16" />
            </paramlist>
            <paramlist link="1473290112" name="">
              <param name="xmin" value="3.9" />
              <param name="xmax" value="4" />
            </paramlist>
            <paramlist link="805487371" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="1800" />
            </paramlist>
            <paramlist link="1811102420" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.6" />
            </paramlist>
            <paramlist link="368774615" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="500" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="54" y="54" />
          <vertex x="72" y="54" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Graphs" build="" crc="108947614" view="false" instances="0" date="1244828238">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form />
      <svg viewBox="-200 -200 200 200">
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-51" width="73" height="104" stroke="Silver" stroke-dasharray="none" stroke-width="0.4" fill-style="Solid" fill-fg="Black" fill-bg="Transparent" />
        <rect x="-33" y="-60" width="73" height="104" stroke="Gray" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Silver" fill-bg="" />
        <rect x="-23" y="-54" width="55" height="48" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Cross" fill-fg="Lime" fill-bg="Green" />
        <rect x="15" y="22" width="8" height="9" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Maroon" fill-bg="Green" />
        <rect x="3" y="22" width="9" height="9" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Red" fill-bg="Green" />
        <ellipse cx="-14" cy="31" rx="8" ry="8" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Gray" fill-bg="Green" />
        <rect x="3" y="-2" width="9" height="8" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Maroon" fill-bg="Green" />
        <rect x="3" y="10" width="9" height="9" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Yellow" fill-bg="Green" />
        <rect x="15" y="10" width="8" height="9" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Red" fill-bg="Green" />
        <rect x="15" y="-2" width="8" height="9" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Red" fill-bg="Green" />
        <ellipse cx="-15" cy="10" rx="10" ry="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Gray" fill-bg="Green" />
        <path d="M26.000 -32.000 A5 15 0 0 0 31.000 -17.000" arc="26,-47,36,-17,180,90" stroke="Yellow" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M26.000 -31.000 A5 15 0 1 0 16.000 -31.000" arc="16,-46,26,-16,0,180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M17.000 -31.000 A5 15 0 1 1 7.000 -31.000" arc="7,-46,17,-16,360,-180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M7.000 -30.000 A5 15 0 1 0 -3.000 -30.000" arc="-3,-45,7,-15,0,180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-3.000 -31.000 A5 15 0 1 1 -13.000 -31.000" arc="-13,-46,-3,-16,360,-180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-13.000 -30.000 A5 15 0 1 0 -23.000 -30.000" arc="-23,-45,-13,-15,0,180" stroke="Yellow" stroke-dasharray="none" stroke-width="0.4" />
        <text x="76" y="-7" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Controls]]></text>
        <text x="78" y="-24" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Graphs &]]></text>
        <ellipse cx="-18" cy="6" rx="4" ry="4" stroke="White" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Silver" fill-bg="Green" />
        <ellipse cx="-11" cy="28" rx="3" ry="2" stroke="White" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Silver" fill-bg="Green" />
      </svg>
      <script />
      <schematic classid="UserCanvas" size="B/A3" orientation="Landscape" margins="false" grid="false" virtuals="false" signals="false" sequence="false" autoseq="true" monitor="false" zoomlevel="5" scrollx="0" scrolly="528">
        <Frame classid="ControlFrame" name="" x="0" y="522" w="684" h="126" id="2015768708" link="-1">
          <paramlist>
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Master VSC - 60Hz grid" />
          </paramlist>
          <Control classid="Switch" name="" link="45872824" id="2030962918" />
          <Control classid="Slider" name="" link="1080593778" id="301664581" />
          <Control classid="Meter" name="" link="48487320" id="1418855679" />
          <Control classid="Meter" name="" link="48514504" id="651263374" />
          <Control classid="Meter" name="" link="48515552" id="835764780" />
          <Control classid="Slider" name="" link="1252409246" id="598179256" />
          <Control classid="Meter" name="" link="828061386" id="543064672" />
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="0" y="0" w="576" h="432" id="2120495053" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Voltage and current waveforms - Converter 1" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,35" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="2120495053" name="">
            <param name="xmin" value="0.105" />
            <param name="xmax" value="0.405" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1995557847" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48487320" color="0" bold="1" show="1" mode="0" />
            <Curve classid="Curve" name="" link="48494720" color="0" bold="1" show="1" mode="0" />
            <Curve classid="Curve" name="" link="47231536" color="0" bold="1" show="0" mode="0" />
            <paramlist link="1995557847" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="800" />
            </paramlist>
            <Curve classid="Curve" name="" link="48484904" color="0" bold="1" show="255" mode="0" />
            <Curve classid="Curve" name="" link="597927021" color="0" bold="7" show="249" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1720893587" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48483560" color="0" bold="7" show="7" mode="0" />
            <paramlist link="1720893587" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="1746" y="0" w="576" h="720" id="1122476937" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Voltage and current references and actual values" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,15" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="1122476937" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1.2" />
          </paramlist>
          <Graph classid="OverlayGraph" id="690187518" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="A" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <paramlist link="690187518" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="5" />
            </paramlist>
            <Curve classid="Curve" name="" link="1393124746" color="0" bold="1" show="255" mode="0" />
            <Curve classid="Curve" name="" link="1083727868" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="2018797961" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="A" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <paramlist link="2018797961" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="5" />
            </paramlist>
            <Curve classid="Curve" name="" link="691488589" color="0" bold="1" show="255" mode="0" />
            <Curve classid="Curve" name="" link="46768128" color="0" bold="1" show="1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1917286865" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="kV" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="45874680" color="0" bold="1" show="1" mode="0" />
            <paramlist link="1917286865" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="800" />
            </paramlist>
            <Curve classid="Curve" name="" link="614277205" color="0" bold="1" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="18" y="792" w="576" h="342" id="255738418" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Active and reactive power levels - VSC1" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="255738418" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="2.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1950104298" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48514504" color="0" bold="1" show="1" mode="0" />
            <paramlist link="1950104298" name="">
              <param name="ymin" value="-1500" />
              <param name="ymax" value="1500" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1470622637" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48515552" color="0" bold="1" show="1" mode="0" />
            <paramlist link="1470622637" name="">
              <param name="ymin" value="-500" />
              <param name="ymax" value="300" />
            </paramlist>
          </Graph>
        </Frame>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <Frame classid="ControlFrame" name="" x="684" y="522" w="432" h="126" id="1503299579" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="738,468" />
            <param name="state" value="1" />
            <param name="title" value="VSC T3 regulator parameters" />
          </paramlist>
          <Control classid="Slider" name="" link="1073555997" id="871372440" />
          <Control classid="Slider" name="" link="11790619" id="1956936764" />
          <Control classid="Slider" name="" link="1068184443" id="1217569218" />
          <Control classid="Slider" name="" link="1323973762" id="1083296395" />
          <Control classid="Slider" name="" link="361273404" id="236089571" />
          <Control classid="Slider" name="" link="1445839951" id="2117801244" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="0" y="648" w="648" h="126" id="51389448" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="0,612" />
            <param name="state" value="1" />
            <param name="title" value="VSC2 - 50Hz grid" />
          </paramlist>
          <Control classid="Switch" name="" link="1797665110" id="519658328" />
          <Control classid="Slider" name="" link="1513809323" id="1976414722" />
          <Control classid="Meter" name="" link="163933242" id="52719676" />
          <Control classid="Slider" name="" link="1011957979" id="983069500" />
          <Control classid="Meter" name="" link="638353571" id="856576359" />
          <Control classid="Meter" name="" link="590074880" id="765022632" />
          <Control classid="Meter" name="" link="392658496" id="1480370608" />
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="612" y="792" w="576" h="342" id="1108208141" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Active and reactive power levels - VSC2" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="1108208141" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="2.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1727383782" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <paramlist link="1727383782" name="">
              <param name="ymin" value="-2000" />
              <param name="ymax" value="2000" />
            </paramlist>
            <Curve classid="Curve" name="" link="163933242" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="490631923" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <paramlist link="490631923" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="200" />
            </paramlist>
            <Curve classid="Curve" name="" link="638353571" color="0" bold="1" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="594" y="0" w="576" h="432" id="1903275670" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Voltage and current waveforms - Converter 2" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,35" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="1903275670" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1174416775" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <paramlist link="1174416775" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="800" />
            </paramlist>
            <Curve classid="Curve" name="" link="590074880" color="0" bold="1" show="255" mode="0" />
            <Curve classid="Curve" name="" link="167296568" color="0" bold="1" show="249" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="172360243" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <paramlist link="172360243" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
            <Curve classid="Curve" name="" link="1928595217" color="0" bold="7" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="ControlFrame" name="" x="684" y="648" w="432" h="126" id="1589547169" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="VSC3 - Islanded load" />
          </paramlist>
          <Control classid="Switch" name="" link="1723981181" id="1726686860" />
          <Control classid="Slider" name="" link="2045658289" id="675789930" />
          <Control classid="Meter" name="" link="993934980" id="1867150959" />
          <Control classid="Meter" name="" link="514668238" id="768874273" />
          <Control classid="Switch" name="" link="1559518034" id="199384159" />
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="1170" y="0" w="576" h="432" id="1113558952" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Voltage and current waveforms - Converter 3" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,35" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="1113558952" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.9" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1197844032" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <paramlist link="1197844032" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="800" />
            </paramlist>
            <Curve classid="Curve" name="" link="1160926812" color="0" bold="7" show="249" mode="0" />
            <Curve classid="Curve" name="" link="1179344364" color="0" bold="1" show="254" mode="0" />
            <Curve classid="Curve" name="" link="597927021" color="0" bold="1" show="248" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1205253493" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <paramlist link="1205253493" name="">
              <param name="ymin" value="-8" />
              <param name="ymax" value="8" />
            </paramlist>
            <Curve classid="Curve" name="" link="74482652" color="0" bold="7" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="ControlFrame" name="" x="-1" y="-1" w="72" h="126" id="964644538" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="738,450" />
            <param name="state" value="0" />
            <param name="title" value="VSC  T5 AC voltage regulator" />
          </paramlist>
          <Control classid="Slider" name="" link="1140102707" id="2072596909" />
          <Control classid="Slider" name="" link="1025647838" id="1800771975" />
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="1206" y="792" w="576" h="342" id="523328885" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Active and reactive power levels - VSC3" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="523328885" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="2.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1068269002" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <paramlist link="1068269002" name="">
              <param name="ymin" value="-2000" />
              <param name="ymax" value="2000" />
            </paramlist>
            <Curve classid="Curve" name="" link="514668238" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1397119626" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <paramlist link="1397119626" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="300" />
            </paramlist>
            <Curve classid="Curve" name="" link="769884793" color="0" bold="1" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1417838160" name="frame" x="1278" y="432" w="468" h="360" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="1417838160" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="4" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1496665855" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <paramlist link="1496665855" name="">
              <param name="ymin" value="399" />
              <param name="ymax" value="450" />
            </paramlist>
            <Curve classid="Curve" name="" link="993934980" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1074969414" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <paramlist link="1074969414" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="" link="828061386" color="0" bold="1" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="ControlFrame" name="" x="-1" y="-1" w="72" h="126" id="1791335757" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="954,432" />
            <param name="state" value="0" />
            <param name="title" value="VSC T2 Q regulator parameters" />
          </paramlist>
          <Control classid="Slider" name="" link="1466213989" id="968238373" />
          <Control classid="Slider" name="" link="808616858" id="1059095813" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="-1" y="-1" w="72" h="126" id="699065600" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="738,432" />
            <param name="state" value="0" />
            <param name="title" value="T3 Vac regulator" />
          </paramlist>
          <Control classid="Slider" name="" link="1076986952" id="1147199998" />
          <Control classid="Slider" name="" link="1460187258" id="960347942" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="-1" y="-1" w="72" h="126" id="1679553046" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="738,486" />
            <param name="state" value="0" />
            <param name="title" value="VSC T2 regulator parameters" />
          </paramlist>
          <Control classid="Slider" name="" link="680816032" id="177107867" />
          <Control classid="Slider" name="" link="1477206665" id="340225616" />
          <Control classid="Slider" name="" link="1832543477" id="432717761" />
          <Control classid="Slider" name="" link="1224219684" id="1750401906" />
        </Frame>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" build="" crc="115286391" view="false" instances="1" date="1404483175">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="450" splitter="75">
        <category name="Global Substitutions" visible="true">
          <cond />
          <parameter desc="Frequency" name="Freq" group="" unit="Hz" min="50" max="60" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60.0]]></value>
            <cond>
            </cond>
            <help><![CDATA[Enter frequency]]></help>
          </parameter>
          <parameter desc="No. of cells in Phase shifted PWM - MMC - VSCs" name="NoCells1" group="" unit="" min="2" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[38]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="No. of cells in the NLC - MMC - VSCs" name="NoCells2" group="" unit="" min="2" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[38]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
        <category name="Untitled" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <cond><![CDATA[true]]></cond>
        <rect x="-18" y="-18" width="36" height="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" size="A/A4" orientation="Landscape" margins="false" grid="true" virtuals="false" signals="false" sequence="false" autoseq="true" monitor="false" zoomlevel="5" scrollx="247" scrolly="480">
        <Sticky classid="Sticky" id="2023920935" x="1404" y="630" w="414" h="126" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Event 2]]></Sticky>
        <Sticky classid="Sticky" id="1039181184" x="1404" y="486" w="342" h="126" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Event 3]]></Sticky>
        <Sticky classid="Sticky" id="1915661344" x="414" y="594" w="342" h="108" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Event 1]]></Sticky>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" modified="true" />
          <param name="auto_sequence" value="1" />
          <param name="size" value="4" modified="true" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" modified="true" />
          <param name="monitor_bus_voltage" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:voltmetergnd" id="1189054887" x="1584" y="432" w="56" h="29" z="200" orient="6" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcF1Gnd" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="18" y="18" w="324" h="126" colors="0, 15792890" id="430780229" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="16777215" />
            <param name="bg_color" value="8404992" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[4-Terminal DC Grid (DCS2)
June 30, 2014
Manitoba HVDC Research Centre

Station Cm-B2: PV/Q control
Station Cm-B3: PV/Q control
Station Cm-F1: P/Q control
Station Cm-E1: V/f control




]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="667448136" x="180" y="972" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="329349905" x="234" y="972" w="72" h="36" z="430" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc Cm-B2" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="246048544" x="252" y="774" w="74" h="51" z="320" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="781695609" x="216" y="774" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="239665172" x="108" y="756" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="2124895557" x="252" y="882" w="74" h="51" z="550" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1327809827" x="216" y="882" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcB3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1789068565" x="108" y="900" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IB3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1363465006" x="360" y="774" w="46" h="36" z="340" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PdcB2" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="1115327364" x="324" y="774" w="74" h="32" z="330" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2086701977" x="360" y="882" w="46" h="36" z="600" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PdcB3" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="1266805158" x="324" y="882" w="74" h="32" z="560" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1372617060" x="180" y="774" w="23" h="20" z="310" orient="0" defn="master:datatap" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1604645365" name="" x="108" y="756" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="302608026" name="" x="180" y="774" w="80" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="72" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1177412420" x="180" y="918" w="23" h="20" z="410" orient="0" defn="master:datatap" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="365170776" name="" x="108" y="900" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="660968087" name="" x="180" y="918" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tpflt" id="1606634296" x="702" y="612" w="66" h="71" z="650" orient="4" defn="master:tpflt" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="1" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2038097944" name="" x="684" y="612" w="62" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-54" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="615589439" x="180" y="1008" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcB3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1500053753" x="234" y="1008" w="72" h="36" z="450" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc Cm-B3" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="178137629" name="" x="180" y="972" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="166614446" name="" x="180" y="1008" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1347359630" x="594" y="972" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1035197875" x="648" y="972" w="53" h="36" z="460" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsB2" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1844833692" name="" x="594" y="972" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="904368291" name="frame" x="18" y="1134" w="630" h="936" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="904368291" name="">
            <param name="xmin" value="3" />
            <param name="xmax" value="8" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1498798620" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="V(kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1498798620" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="Vac-B2" link="1213592105" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1007108343" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Vrms(kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1007108343" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="VrmsB2" link="1035197875" color="0" bold="1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1906817859" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="I(kA)" />
              <param name="units" value="" />
              <param name="gridvalue" value="2.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1906817859" name="">
              <param name="ymin" value="-6" />
              <param name="ymax" value="5" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cm-B2" link="596011933" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="327874726" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="P" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="327874726" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="500" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cm-B2" link="516766292" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="242367030" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Q" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="242367030" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="160" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cm-B2" link="1356715670" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:var_switch" id="1015736210" x="522" y="648" w="74" h="49" z="260" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="3-phase Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="1" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1044" y="810" w="288" h="126" id="60434419" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" name="P-P fault" link="446100727" id="692161769" />
          <Control classid="Switch" name="3-phase Fault" link="1015736210" id="1400049271" />
          <Control classid="Switch" name="Cm-F1 Trip" link="738947208" id="424759950" />
        </Frame>
        <User classid="UserCmp" name="master:monostable" id="111416821" x="594" y="648" w="74" h="57" z="270" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="0.2 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="907579527" x="360" y="972" w="58" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcB3Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1436542975" x="414" y="972" w="127" h="36" z="440" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Pole voltages - BmB3" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="84631911" name="" x="360" y="972" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="832295999" x="414" y="1008" w="127" h="36" z="470" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Pole voltages - BmB5" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="541523171" name="" x="360" y="1008" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1837213824" x="360" y="1008" w="58" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcB5Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2097898360" x="180" y="846" w="72" h="36" z="620" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc - CmB3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="30940632" name="" x="180" y="774" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1229060774" x="180" y="720" w="72" h="36" z="640" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc - CmB2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1439170737" name="" x="180" y="918" w="8" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:fault_sw" id="1729508181" x="1584" y="522" w="43" h="20" z="660" orient="0" defn="master:fault_sw" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PPFltF1" />
            <param name="OpCur" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROn" value="0.01 [ohm]" />
            <param name="ROff" value="1.0E6 [ohm]" />
            <param name="Iflt" value="IFlt" />
            <param name="AG1" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="446100727" x="1530" y="576" w="52" h="49" z="290" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="P-P fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="1" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="961916121" x="1602" y="576" w="74" h="57" z="300" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="5.0 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1859474617" x="1674" y="576" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PPFltF1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="432806843" name="" x="1638" y="576" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="629054636" x="1602" y="504" w="43" h="38" z="1" orient="7" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSC_mE1" id="1935193427" x="1800" y="108" w="118" h="104" z="70" orient="0" defn="DCS2_Released_20140630:VSC_mE1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cm-E1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSC_mF1" id="350919933" x="1800" y="450" w="118" h="104" z="240" orient="0" defn="DCS2_Released_20140630:VSC_mF1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cm-F1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSC_mB2" id="1156905205" x="738" y="180" w="118" h="104" z="30" orient="4" defn="DCS2_Released_20140630:VSC_mB2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cm-B2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS2_Released_20140630:VSC_mB3" id="1382151876" x="738" y="486" w="118" h="104" z="160" orient="4" defn="DCS2_Released_20140630:VSC_mB3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cm-B3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1937773259" x="1980" y="108" w="96" h="94" z="80" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_ACE1" />
            <param name="VolI" value="VE1" />
            <param name="P" value="PE1" />
            <param name="Q" value="QE1" />
            <param name="Vrms" value="VrmsE1" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="6.005e-005" />
            <param name="Qd" value="-3.973e-019" />
            <param name="Vd" value="0.1063" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1962" y="108" w="80" h="8" orient="0" id="1969664047" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1998" y="108" w="44" h="8" orient="0" id="672226331" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1854" y="108" w="44" h="8" orient="0" id="1088369271" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="1136635824" x="2070" y="108" w="74" h="36" z="670" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="CBE1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="2130778413" x="2124" y="126" w="88" h="73" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="PO" value="33 [MW]" />
            <param name="QO" value="0.0 [MVAR]" />
            <param name="VBO" value="83.7158 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="$(Freq)" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1716088550" name="" x="2106" y="108" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="205932384" x="2232" y="108" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CBE1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="266220570" x="2286" y="108" w="74" h="54" z="100" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="619296955" name="" x="2232" y="108" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="269972254" x="1728" y="90" w="36" h="38" z="40" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcE1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1710" y="90" w="44" h="8" orient="0" id="617754569" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="126" w="44" h="8" orient="0" id="587826517" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="220364291" x="1692" y="108" w="38" h="43" z="1" orient="0" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="775012411" name="" x="1620" y="108" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:Cable_5_6" id="806880131" x="1638" y="270" w="30" h="110" z="120" orient="3" defn="DCS2_Released_20140630:Cable_5_6" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable F1-E1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="917227454" name="" x="1638" y="216" w="62" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-54" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="887621636" x="1980" y="450" w="84" h="94" z="250" orient="4" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_ACF1" />
            <param name="VolI" value="VF1" />
            <param name="P" value="PF1" />
            <param name="Q" value="QF1" />
            <param name="Vrms" value="VrmsF1" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.04205" />
            <param name="Qd" value="6.65e-007" />
            <param name="Vd" value="145" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_3" id="1501405436" x="2070" y="450" w="98" h="24" z="1" orient="4" link="-1" defn="master:source_3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Type" value="2" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="145" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="$(Freq)" />
            <param name="Ph" value="5" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.01 [ohm]" />
            <param name="Rs" value="0.333" />
            <param name="Rp" value="1000.0 [ohm]" />
            <param name="Lp" value="0.0175 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1962" y="450" w="80" h="8" orient="0" id="1290586212" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1998" y="450" w="44" h="8" orient="0" id="655912440" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1854" y="450" w="44" h="8" orient="0" id="1617958847" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="421291587" x="1728" y="432" w="34" h="38" z="220" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcF1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1710" y="432" w="44" h="8" orient="0" id="1347175215" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="468" w="44" h="8" orient="0" id="707280137" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="699059552" x="1692" y="450" w="38" h="43" z="1" orient="0" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1862527882" name="" x="1638" y="324" w="8" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:Cable_6_7" id="1052910408" x="1458" y="450" w="110" h="29" z="210" orient="0" defn="DCS2_Released_20140630:Cable_6_7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable B5-F1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2082841068" name="" x="1512" y="450" w="80" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="273775333" name="" x="1404" y="450" w="80" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
          <vertex x="-72" y="-18" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:Line_6_7" id="544646078" x="1134" y="450" w="108" h="16" z="180" orient="0" defn="DCS2_Released_20140630:Line_6_7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line B3-B5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1737271900" name="" x="1188" y="450" w="98" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1700066756" name="" x="1080" y="450" w="98" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="1559918854" x="810" y="468" w="36" h="38" z="150" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcB3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="468" w="44" h="8" orient="0" id="2107154706" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="504" w="44" h="8" orient="0" id="1363713553" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="1820848307" x="882" y="486" w="38" h="43" z="1" orient="4" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1346187820" name="" x="828" y="468" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="468662900" name="" x="828" y="504" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1822251356" x="576" y="486" w="88" h="94" z="140" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_ACB3" />
            <param name="VolI" value="VB3" />
            <param name="P" value="PB3" />
            <param name="Q" value="QB3" />
            <param name="Vrms" value="VrmsB3" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.8663" />
            <param name="Qd" value="0.0001097" />
            <param name="Vd" value="380" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1233283925" name="" x="630" y="486" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1773283715" name="" x="540" y="486" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="765332798" name="" x="594" y="486" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1081623848" x="576" y="180" w="88" h="94" z="10" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_ACB2" />
            <param name="VolI" value="VB2" />
            <param name="P" value="PB2" />
            <param name="Q" value="QB2" />
            <param name="Vrms" value="VrmsB2" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.2885" />
            <param name="Qd" value="0.0001005" />
            <param name="Vd" value="380" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="895523781" name="" x="630" y="180" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:source_3" id="1040917806" x="504" y="486" w="98" h="24" z="1" orient="0" link="-1" defn="master:source_3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Type" value="2" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="380" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="$(Freq)" />
            <param name="Ph" value="1.59" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.01 [ohm]" />
            <param name="Rs" value="0.48" />
            <param name="Rp" value="1000.0 [ohm]" />
            <param name="Lp" value="0.015 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1102130012" name="" x="540" y="180" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="18135793" name="" x="594" y="180" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="614537186" x="810" y="162" w="36" h="38" z="20" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcB2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="162" w="44" h="8" orient="0" id="451971044" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="198" w="44" h="8" orient="0" id="981583965" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1101925659" name="" x="900" y="180" w="80" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="546447165" x="882" y="180" w="38" h="43" z="1" orient="4" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="197608036" name="" x="828" y="162" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="167440823" name="" x="828" y="198" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS2_Released_20140630:Line_7_8" id="467399405" x="972" y="324" w="30" h="110" z="110" orient="1" defn="DCS2_Released_20140630:Line_7_8" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable B2-B3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1494357101" name="" x="972" y="378" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" id="91597217" x="1584" y="126" w="29" h="58" z="60" orient="5" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcE1Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="409412045" x="1656" y="108" w="38" h="24" z="50" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IE1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="678017098" x="936" y="486" w="25" h="38" z="190" orient="5" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IB3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="2135750827" x="972" y="216" w="25" h="38" z="90" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IB2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="197032756" name="" x="972" y="252" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" id="2129013462" x="936" y="432" w="58" h="29" z="130" orient="6" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcB3Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="929965355" x="1314" y="432" w="58" h="29" z="170" orient="6" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcB5Gnd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="219818471" name="" x="900" y="486" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="928290118" name="" x="936" y="450" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1791578423" name="" x="1602" y="486" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="953598761" x="1674" y="450" w="38" h="24" z="230" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IF1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1575052811" name="" x="1638" y="450" w="26" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1264960014" name="" x="1656" y="108" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="891865051" x="576" y="774" w="74" h="51" z="360" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="748625440" x="540" y="774" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcE1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1744390731" x="432" y="756" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IE1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="859327236" x="576" y="882" w="74" h="51" z="570" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1572273083" x="540" y="882" w="34" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcF1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1208736359" x="432" y="900" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IF1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="57138621" x="684" y="774" w="46" h="36" z="380" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PdcE1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="246889778" x="648" y="774" w="74" h="32" z="370" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2068088782" x="684" y="882" w="45" h="36" z="590" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PdcF1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="2067947528" x="648" y="882" w="74" h="32" z="580" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="739856427" x="504" y="774" w="23" h="20" z="350" orient="0" defn="master:datatap" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="535950569" name="" x="432" y="756" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1433336542" name="" x="504" y="774" w="80" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="72" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1270515729" x="504" y="918" w="23" h="20" z="420" orient="0" defn="master:datatap" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="345828225" name="" x="432" y="900" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1411092627" name="" x="504" y="918" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1079370897" x="504" y="846" w="71" h="36" z="610" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc - CmF1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="632753605" name="" x="504" y="774" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="761806301" x="504" y="720" w="72" h="36" z="630" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc - CmE1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="899862508" name="" x="504" y="918" w="8" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1653351437" x="180" y="1044" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcE1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1617643076" x="234" y="1044" w="72" h="36" z="480" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc Cm-E1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="593587376" x="180" y="1080" w="34" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcF1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="48507025" x="234" y="1080" w="71" h="36" z="510" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc Cm-F1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="870452263" name="" x="180" y="1044" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="618631828" name="" x="180" y="1080" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="88305588" x="360" y="1044" w="58" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcE1Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="382890251" x="414" y="1044" w="127" h="36" z="500" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Pole voltages - BmE1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1395898559" name="" x="360" y="1044" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1370723708" x="414" y="1080" w="126" h="36" z="530" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Pole voltages - BmF1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="28343231" name="" x="360" y="1080" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1140493125" x="360" y="1080" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcF1Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1820038545" x="594" y="1008" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsB3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="836512809" x="648" y="1008" w="53" h="36" z="490" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsB3" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="117491410" name="" x="594" y="1008" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="722743160" x="594" y="1044" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsE1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1258583314" x="648" y="1044" w="53" h="36" z="520" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsE1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1734869198" name="" x="594" y="1044" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="493576139" x="594" y="1080" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsF1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1498223035" x="648" y="1080" w="52" h="36" z="540" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsF1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="207139418" name="" x="594" y="1080" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="4333382" name="frame" x="648" y="1134" w="576" h="936" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="1.5158" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="4333382" name="">
            <param name="xmin" value="3" />
            <param name="xmax" value="8" />
          </paramlist>
          <Graph classid="OverlayGraph" id="592442222" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="592442222" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="Vac-B3" link="1452443747" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="625527839" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="625527839" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="VrmsB3" link="836512809" color="0" bold="1" show="1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="697734442" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="2.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="697734442" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="8" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cm-B3" link="425453397" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="2083564148" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="250.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2083564148" name="">
              <param name="ymin" value="-1000" />
              <param name="ymax" value="1000" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cm-B3" link="1079294401" color="0" bold="1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1213487540" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1213487540" name="">
              <param name="ymin" value="-50" />
              <param name="ymax" value="250" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cm-B3" link="1519774144" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1655741472" name="frame" x="1224" y="1134" w="558" h="936" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1655741472" name="">
            <param name="xmin" value="1" />
            <param name="xmax" value="4.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="306621745" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="306621745" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <Curve classid="Curve" name="Vac-E1" link="1605138792" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1491038092" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1491038092" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="160" />
            </paramlist>
            <Curve classid="Curve" name="VrmsE1" link="1258583314" color="0" bold="1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="532432318" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="532432318" name="">
              <param name="ymin" value="-0.8" />
              <param name="ymax" value="0.6" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cm-E1" link="611256649" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="951715275" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="951715275" name="">
              <param name="ymin" value="-120" />
              <param name="ymax" value="-0" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cm-E1" link="608485402" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1195588819" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1195588819" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="50" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cm-E1" link="132640686" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="363896087" name="frame" x="1782" y="1134" w="558" h="936" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="363896087" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="8" />
          </paramlist>
          <Graph classid="OverlayGraph" id="138861385" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="138861385" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <Curve classid="Curve" name="Vac-F1" link="430671295" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1718777445" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1718777445" name="">
              <param name="ymin" value="70" />
              <param name="ymax" value="150" />
            </paramlist>
            <Curve classid="Curve" name="VrmsF1" link="1498223035" color="0" bold="1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="2028474869" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="5.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2028474869" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="20" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cm-F1" link="348036487" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="474733485" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="474733485" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="600" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cm-F1" link="79224785" color="0" bold="1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="2011280134" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="200.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2011280134" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="1000" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cm-F1" link="1428028157" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="2099766134" name="frame" x="2340" y="1746" w="666" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="2099766134" name="">
            <param name="xmin" value="3.9" />
            <param name="xmax" value="4.1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="705666250" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="2.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="705666250" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="16" />
            </paramlist>
            <Curve classid="Curve" name="Idc - CmB2" link="1229060774" color="0" bold="-1" show="-3" mode="0" />
            <Curve classid="Curve" name="Idc - CmB3" link="2097898360" color="0" bold="-1" show="-3" mode="0" />
            <Curve classid="Curve" name="Idc - CmE1" link="761806301" color="0" bold="-1" show="-3" mode="0" />
            <Curve classid="Curve" name="Idc - CmF1" link="1079370897" color="0" bold="-1" show="-3" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1473290112" name="frame" x="2340" y="1440" w="666" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1473290112" name="">
            <param name="xmin" value="3.9" />
            <param name="xmax" value="4" />
          </paramlist>
          <Graph classid="OverlayGraph" id="805487371" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="500.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="805487371" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="1800" />
            </paramlist>
            <Curve classid="Curve" name="PdcB2" link="1363465006" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcB3" link="2086701977" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcE1" link="57138621" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcF1" link="2068088782" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1811102420" name="frame" x="2340" y="1134" w="666" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1811102420" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.6" />
          </paramlist>
          <Graph classid="OverlayGraph" id="368774615" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="368774615" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="500" />
            </paramlist>
            <Curve classid="Curve" name="Vdc Cm-B2" link="329349905" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc Cm-B3" link="1500053753" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc Cm-E1" link="1617643076" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc Cm-F1" link="48507025" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Sticky classid="Sticky" id="1235459790" x="18" y="144" w="324" h="144" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Investigate the following events:

Event 1: 200 [ms] 3-phase to ground fault on side B3 

Event 2: Permanent trip of Cm-F1. Cm-F1 is isolated simultaneously from both AC and DC grids

Event 3: Permanent pole-to-pole DC fault at Cm-F1 terminals
]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="1720493309" x="1584" y="702" w="60" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CmF1_Trip" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1135072297" name="" x="1548" y="702" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:radiolink" id="555971527" x="1620" y="702" w="98" h="19" z="400" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Source" value="" />
            <param name="Name" value="CmF1_Trip" />
            <param name="dim" value="1" />
            <param name="Mode" value="1" />
            <param name="Type" value="0" />
            <param name="memberof" value="" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1725819042" name="" x="1584" y="702" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var_switch" id="738947208" x="1512" y="702" w="60" h="49" z="390" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cm-F1 Trip" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="No trip" />
            <param name="Toff" value="Trip" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1044" y="936" w="288" h="126" id="1290144232" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="PRef F1" link="864508101" id="48151446" />
          <Control classid="Slider" name="QrefF1" link="706607763" id="1614787380" />
          <Control classid="Switch" name="Dblk F1P" link="1811008325" id="966594838" />
        </Frame>
        <User classid="UserCmp" defn="master:unity" id="1330349562" x="666" y="648" w="38" h="17" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_3" id="176746066" x="504" y="180" w="98" h="24" z="1" orient="0" link="-1" defn="master:source_3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Type" value="2" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="380" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="$(Freq)" />
            <param name="Ph" value="1.59" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.01 [ohm]" />
            <param name="Rs" value="0.48" />
            <param name="Rp" value="1000.0 [ohm]" />
            <param name="Lp" value="0.015 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="756" y="810" w="288" h="126" id="2046849722" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="PRef B2" link="1691631562" id="265311498" />
          <Control classid="Slider" name="VdcRef B2" link="213784244" id="798244075" />
          <Control classid="Slider" name="QrefB2" link="647220392" id="2033954611" />
          <Control classid="Switch" name="Dblk B2P" link="298858266" id="74453138" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="756" y="936" w="288" h="126" id="888208150" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="PRef B3" link="1381620892" id="707022903" />
          <Control classid="Slider" name="VdcRef B3" link="1896610788" id="378758821" />
          <Control classid="Slider" name="QrefB3" link="2046846722" id="461270388" />
          <Control classid="Switch" name="Dblk B3P" link="1363798873" id="1901739133" />
        </Frame>
        <Wire classid="WireOrthogonal" id="12011626" name="" x="1566" y="432" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="122145704" x="1656" y="414" w="32" h="16" z="-1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BmF1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1737993571" name="" x="630" y="108" w="8" h="152" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="272427329" x="648" y="108" w="32" h="16" z="-1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="CmB2" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="773940015" name="" x="630" y="432" w="8" h="152" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1152233893" x="648" y="432" w="32" h="16" z="-1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="CmB3" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1352693101" name="" x="918" y="432" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="637895125" x="1008" y="414" w="32" h="16" z="-1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BmB3" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="632561015" name="" x="1260" y="432" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="2104773114" x="1350" y="414" w="32" h="16" z="-1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BmB5" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="601130934" name="" x="1890" y="396" w="8" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1273518922" x="1908" y="396" w="32" h="16" z="-1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="CmF1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1614754576" name="" x="1584" y="72" w="8" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="168895661" x="1602" y="72" w="32" h="16" z="-1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BmE1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="895406748" name="" x="1890" y="54" w="8" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1562158433" x="1908" y="54" w="32" h="16" z="-1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="CmE1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="VSC_MMC_Lib" />
      </references>
    </Definition>
  </definitions>
  <output name="DCS2_Released_20140630" device="EMTDC" version="2010" date="2014/07/04" time="09:12:59.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="10000.0" end="100000" />
    </domain>
    <analog>
      <channel index="0" id="1363465006:0" name="PdcB2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1" id="57138621:0" name="PdcE1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="2" id="329349905:0" name="Vdc Cm-B2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="3" id="1436542975:0" name="Pole voltages - BmB3" label="" dim="2" unit="" min="-2.0" max="2.0" />
      <channel index="5" id="1500053753:0" name="Vdc Cm-B3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="6" id="1035197875:0" name="VrmsB2" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="7" id="832295999:0" name="Pole voltages - BmB5" label="" dim="2" unit="" min="-2.0" max="2.0" />
      <channel index="9" id="1617643076:0" name="Vdc Cm-E1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="10" id="836512809:0" name="VrmsB3" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="11" id="382890251:0" name="Pole voltages - BmE1" label="" dim="2" unit="" min="-2.0" max="2.0" />
      <channel index="13" id="48507025:0" name="Vdc Cm-F1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="14" id="1258583314:0" name="VrmsE1" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="15" id="1370723708:0" name="Pole voltages - BmF1" label="" dim="2" unit="" min="-2.0" max="2.0" />
      <channel index="17" id="1498223035:0" name="VrmsF1" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="18" id="2068088782:0" name="PdcF1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="19" id="2086701977:0" name="PdcB3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="20" id="1079370897:0" name="Idc - CmF1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="21" id="2097898360:0" name="Idc - CmB3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="22" id="761806301:0" name="Idc - CmE1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="23" id="1229060774:0" name="Idc - CmB2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="24" id="1612615563:0" name="Edc2" label="C1" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="25" id="748097396:0" name="Dblk B2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="26" id="516766292:0" name="Pmeas Cm-B2" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="27" id="1356715670:0" name="Qmeas Cm-B2" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="28" id="596011933:0" name="Iprim Cm-B2" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="31" id="1213592105:0" name="Vac-B2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="34" id="967435965:0" name="Iarm_pA Cm-B2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="35" id="1647743522:0" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="38" id="471857150:0" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="39" id="381964024:0" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="42" id="204888572:0" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="43" id="558159335:0" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="46" id="1397958320:0" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="47" id="666881305:0" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="48" id="989231430:0" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="49" id="1621505720:0" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="50" id="436395755:0" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="53" id="73320246:0" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="54" id="714738090:0" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="57" id="898571951:0" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="58" id="200341332:0" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="59" id="1592660026:0" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="60" id="2035822134:0" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="61" id="680045479:0" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="62" id="1186427461:0" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="63" id="1055036085:0" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="64" id="730807935:0" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="65" id="1571606866:0" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="66" id="732525492:0" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="67" id="1814787724:0" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="70" id="611760259:0" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="76" id="1211027624:0" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="77" id="716016232:0" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="78" id="910445983:0" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="79" id="606370238:0" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="82" id="2014215864:0" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="83" id="1412158482:0" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="84" id="1185023640:0" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="85" id="2029923915:0" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="86" id="1185023640:1" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="87" id="2029923915:1" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="88" id="1185023640:2" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="89" id="2029923915:2" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="90" id="259067704:0" name="Edc2" label="C1" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="91" id="724144965:0" name="Dblk E1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="92" id="608485402:0" name="Pmeas Cm-E1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="93" id="132640686:0" name="Qmeas Cm-E1" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="94" id="611256649:0" name="Iprim Cm-E1" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="97" id="1605138792:0" name="Vac-E1" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="100" id="1407834083:0" name="Iarm_pA Cm-E1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="101" id="1647743522:1" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="104" id="471857150:1" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="105" id="381964024:1" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="108" id="204888572:1" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="109" id="558159335:1" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="112" id="1397958320:1" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="113" id="666881305:1" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="114" id="989231430:1" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="115" id="1621505720:1" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="116" id="436395755:1" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="119" id="73320246:1" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="120" id="714738090:1" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="123" id="898571951:1" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="124" id="200341332:1" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="125" id="1592660026:1" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="126" id="2035822134:1" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="127" id="680045479:1" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="128" id="1186427461:1" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="129" id="1055036085:1" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="130" id="730807935:1" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="131" id="1571606866:1" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="132" id="732525492:1" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="133" id="1814787724:1" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="136" id="611760259:1" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="142" id="1211027624:1" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="143" id="716016232:1" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="144" id="910445983:1" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="145" id="606370238:1" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="148" id="2014215864:1" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="149" id="1412158482:1" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="150" id="1185023640:3" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="151" id="2029923915:3" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="152" id="1185023640:4" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="153" id="2029923915:4" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="154" id="1185023640:5" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="155" id="2029923915:5" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="156" id="632045520:0" name="Edc3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="157" id="1647051952:0" name="Dblk B3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="158" id="1079294401:0" name="Pmeas Cm-B3" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="159" id="1519774144:0" name="Qmeas Cm-B3" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="160" id="425453397:0" name="Iprim Cm-B3" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="163" id="1452443747:0" name="Vac-B3" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="166" id="800757093:0" name="Iarm_pA Cm-B3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="167" id="1647743522:2" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="170" id="471857150:2" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="171" id="381964024:2" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="174" id="204888572:2" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="175" id="558159335:2" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="178" id="1397958320:2" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="179" id="666881305:2" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="180" id="989231430:2" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="181" id="1621505720:2" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="182" id="436395755:2" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="185" id="73320246:2" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="186" id="714738090:2" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="189" id="898571951:2" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="190" id="200341332:2" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="191" id="1592660026:2" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="192" id="2035822134:2" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="193" id="680045479:2" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="194" id="1186427461:2" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="195" id="1055036085:2" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="196" id="730807935:2" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="197" id="1571606866:2" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="198" id="732525492:2" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="199" id="1814787724:2" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="202" id="611760259:2" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="208" id="1211027624:2" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="209" id="716016232:2" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="210" id="910445983:2" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="211" id="606370238:2" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="214" id="2014215864:2" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="215" id="1412158482:2" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="216" id="1185023640:6" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="217" id="2029923915:6" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="218" id="1185023640:7" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="219" id="2029923915:7" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="220" id="1185023640:8" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="221" id="2029923915:8" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="222" id="361164050:0" name="Edc2" label="C1" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="223" id="2088692098:0" name="Dblk F1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="224" id="79224785:0" name="Pmeas Cm-F1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="225" id="1428028157:0" name="Qmeas Cm-F1" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="226" id="348036487:0" name="Iprim Cm-F1" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="229" id="430671295:0" name="Vac-F1" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="232" id="2034605214:0" name="Iarm_pA Cm-F1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="233" id="1647743522:3" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="236" id="471857150:3" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="237" id="381964024:3" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="240" id="204888572:3" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="241" id="558159335:3" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="244" id="1397958320:3" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="245" id="666881305:3" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="246" id="989231430:3" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="247" id="1621505720:3" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="248" id="436395755:3" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="251" id="73320246:3" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="252" id="714738090:3" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="255" id="898571951:3" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="256" id="200341332:3" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="257" id="1592660026:3" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="258" id="2035822134:3" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="259" id="680045479:3" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="260" id="1186427461:3" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="261" id="1055036085:3" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="262" id="730807935:3" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="263" id="1571606866:3" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="264" id="732525492:3" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="265" id="1814787724:3" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="268" id="611760259:3" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="274" id="1211027624:3" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="275" id="716016232:3" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="276" id="910445983:3" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="277" id="606370238:3" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="280" id="2014215864:3" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="281" id="1412158482:3" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="282" id="1185023640:9" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="283" id="2029923915:9" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="284" id="1185023640:10" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="285" id="2029923915:10" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="286" id="1185023640:11" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="287" id="2029923915:11" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
    </analog>
    <digital />
  </output>
  <paramlist name="Libs">
  </paramlist>
  <paramlist name="Validation">
    <param name="Alarm" value="invalid_crc" />
    <param name="modified_pll" value="invalid_crc" />
    <param name="line" value="invalid_crc" />
    <param name="Cable_C1C2" value="invalid_crc" />
    <param name="Line_A1A0" value="invalid_crc" />
    <param name="Line_1_9_a" value="invalid_crc" />
    <param name="VSC_A1" value="invalid_crc" />
    <param name="VSC_B1" value="invalid_crc" />
    <param name="VSC_B2" value="invalid_crc" />
    <param name="VSC_B3" value="invalid_crc" />
    <param name="VSC_F1" value="invalid_crc" />
    <param name="VSC_E1" value="invalid_crc" />
    <param name="VSC_D1" value="invalid_crc" />
    <param name="VSC_C2" value="invalid_crc" />
    <param name="VSC_C1" value="invalid_crc" />
    <param name="MMC_Levels" value="invalid_crc" />
    <param name="MMC_PWM" value="invalid_crc" />
    <param name="CCSC" value="invalid_crc" />
    <param name="DC2Brk_jds" value="invalid_crc" />
    <param name="Line_20km" value="invalid_crc" />
    <param name="Cable_9_10" value="invalid_crc" />
    <param name="Line_1_10" value="invalid_crc" />
    <param name="Line_7_8" value="invalid_crc" />
    <param name="Line_6_7" value="invalid_crc" />
    <param name="Cable_5_9" value="invalid_crc" />
    <param name="Cable_6_7" value="invalid_crc" />
    <param name="Cable_5_6" value="invalid_crc" />
    <param name="Cable_4_5" value="invalid_crc" />
    <param name="Cable_3_4" value="invalid_crc" />
    <param name="Cable_1_3" value="invalid_crc" />
    <param name="DirectCable_20km" value="invalid_crc" />
    <param name="Cable_1_2" value="invalid_crc" />
    <param name="DC2Brk" value="invalid_crc" />
    <param name="DirectCable35" value="invalid_crc" />
    <param name="DirectCable" value="invalid_crc" />
    <param name="VSCControl1" value="invalid_crc" />
    <param name="VSCConverter" value="invalid_crc" />
    <param name="Main" value="invalid_crc" />
  </paramlist>
</project>