<project name="DCS3_Released_20140720" Target="EMTDC" version="4.5.4" schema="0">
  <paramlist name="Settings">
    <param name="creator" value="Myself, 1130782879" />
    <param name="time_duration" value="6" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="100" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="latency_count" value="100" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="" />
    <param name="snapshot_filename" value="" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="multirun_filename" value="mrun" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="2015" />
    <param name="Options" value="48" />
    <param name="Build" value="22" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="georgew, 1425056839" />
    <param name="architecture" value="windows" />
    <param name="Libs" value="" />
    <param name="Source" value="" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="" />
    <param name="monitor_bus_voltage" value="true" />
    <param name="labels" value="" />
    <param name="Preprocessor" value="" />
  </paramlist>
  <hierarchy>
    <call name="Station" link="933759950" z="-1" instance="0" view="false">
      <call name="Main" link="152486038" z="-1" view="true" instance="0">
        <call name="VSC_mE1" link="1935193427" z="780" instance="0" view="false">
          <call name="VSCConverter" link="1798501692" z="310" instance="13" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="13" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="66" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="69" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="67" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="68" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="65" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="123" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="122" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="118" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="121" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="119" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="120" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="117" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="13" view="false" />
          </call>
          <call name="MMC_PWM" link="402352357" z="320" instance="13" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="41" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="40" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="39" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="13" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="125" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="124" view="false" />
            </call>
          </call>
        </call>
        <call name="VSC_mF1" link="350919933" z="990" instance="0" view="false">
          <call name="VSCConverter" link="437862124" z="340" instance="15" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="15" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="76" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="79" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="77" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="78" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="75" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="141" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="140" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="136" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="139" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="137" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="138" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="135" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="15" view="false" />
          </call>
          <call name="MMC_PWM" link="1970644429" z="350" instance="15" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="47" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="46" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="45" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="15" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="143" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="142" view="false" />
            </call>
          </call>
        </call>
        <call name="VSC_mB2" link="1156905205" z="770" instance="0" view="false">
          <call name="VSCConverter" link="1005748336" z="340" instance="12" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="12" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="61" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="64" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="62" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="63" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="60" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="114" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="113" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="109" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="112" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="110" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="111" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="108" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="12" view="false" />
          </call>
          <call name="MMC_PWM" link="1858742997" z="350" instance="12" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="38" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="37" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="36" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="12" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="116" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="115" view="false" />
            </call>
          </call>
        </call>
        <call name="VSC_mB3" link="1382151876" z="890" instance="0" view="false">
          <call name="VSCConverter" link="1507871797" z="340" instance="14" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="14" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="71" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="74" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="72" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="73" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="70" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="132" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="131" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="127" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="130" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="128" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="129" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="126" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="14" view="false" />
          </call>
          <call name="MMC_PWM" link="457953623" z="350" instance="14" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="44" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="43" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="42" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="14" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="134" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="133" view="false" />
            </call>
          </call>
        </call>
        <call name="Cable_E1_F1" link="806880131" z="850" instance="0" view="false">
          <call name="B2B3200km" link="349897807" z="" instance="1" view="false" />
        </call>
        <call name="Cable_B5_F1" link="1052910408" z="950" instance="0" view="false">
          <call name="A1C1200km" link="1528938019" z="" instance="1" view="false" />
        </call>
        <call name="Line_B3_B5" link="544646078" z="910" instance="0" view="false">
          <call name="TLine_1" link="919417912" z="" instance="2" view="false" />
        </call>
        <call name="Cable_B2_B3" link="467399405" z="840" instance="0" view="false">
          <call name="B2B3200km" link="1421065220" z="" instance="0" view="false" />
        </call>
        <call name="Cable_A1_C1" link="742313140" z="80" instance="0" view="false">
          <call name="A1C1200km" link="2026813447" z="" instance="0" view="false" />
        </call>
        <call name="VSC_mC1" link="367041709" z="110" instance="0" view="false">
          <call name="VSCConverter" link="1071612227" z="340" instance="1" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="1" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="6" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="9" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="7" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="8" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="5" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="15" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="14" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="10" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="13" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="11" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="12" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="9" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="1" view="false" />
          </call>
          <call name="MMC_PWM" link="560480674" z="350" instance="1" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="5" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="4" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="3" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="1" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="17" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="16" view="false" />
            </call>
          </call>
        </call>
        <call name="VSC_mA1" link="1110358109" z="50" instance="0" view="false">
          <call name="MMC_PWM" link="329779854" z="350" instance="0" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="2" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="1" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="0" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="0" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="8" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="7" view="false" />
            </call>
          </call>
          <call name="VSCConverter" link="1389130327" z="340" instance="0" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="0" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="1" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="4" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="2" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="3" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="0" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="6" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="5" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="1" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="4" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="2" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="3" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="0" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="0" view="false" />
          </call>
        </call>
        <call name="VSC_bA1" link="1129860007" z="150" instance="0" view="false">
          <call name="MMC_PWM" link="1953789168" z="480" instance="3" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="11" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="10" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="9" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="3" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="35" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="34" view="false" />
            </call>
          </call>
          <call name="VSCConverter" link="1904519189" z="470" instance="3" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="3" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="16" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="19" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="17" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="18" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="15" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="33" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="32" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="28" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="31" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="29" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="30" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="27" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="3" view="false" />
          </call>
          <call name="MMC_PWM" link="446216348" z="450" instance="2" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="8" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="7" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="6" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="2" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="26" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="25" view="false" />
            </call>
          </call>
          <call name="VSCConverter" link="418691293" z="430" instance="2" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="2" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="11" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="14" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="12" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="13" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="10" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="24" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="23" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="19" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="22" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="20" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="21" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="18" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="2" view="false" />
          </call>
        </call>
        <call name="Cable_A1_C2" link="222840440" z="220" instance="0" view="false">
          <call name="Cable_A1C2" link="1549685230" z="" instance="0" view="false" />
        </call>
        <call name="VSC_bC2" link="1866830544" z="290" instance="0" view="false">
          <call name="MMC_PWM" link="161836540" z="460" instance="5" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="17" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="16" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="15" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="5" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="53" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="52" view="false" />
            </call>
          </call>
          <call name="VSCConverter" link="1377562698" z="450" instance="5" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="5" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="26" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="29" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="27" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="28" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="25" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="51" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="50" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="46" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="49" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="47" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="48" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="45" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="5" view="false" />
          </call>
          <call name="MMC_PWM" link="395418033" z="430" instance="4" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="14" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="13" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="12" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="4" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="44" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="43" view="false" />
            </call>
          </call>
          <call name="VSCConverter" link="2077642140" z="420" instance="4" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="4" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="21" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="24" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="22" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="23" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="20" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="42" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="41" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="37" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="40" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="38" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="39" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="36" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="4" view="false" />
          </call>
        </call>
        <call name="Cable_C2_D1" link="1402910772" z="310" instance="0" view="false">
          <call name="Cable_A1C2" link="1539323965" z="" instance="1" view="false" />
        </call>
        <call name="VSC_bD1" link="1734083409" z="400" instance="0" view="false">
          <call name="VSCConverter" link="517202927" z="450" instance="7" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="7" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="36" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="39" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="37" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="38" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="35" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="69" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="68" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="64" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="67" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="65" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="66" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="63" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="7" view="false" />
          </call>
          <call name="MMC_PWM" link="1979106962" z="460" instance="7" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="23" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="22" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="21" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="7" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="71" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="70" view="false" />
            </call>
          </call>
          <call name="VSCConverter" link="1510863228" z="420" instance="6" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="6" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="31" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="34" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="32" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="33" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="30" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="60" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="59" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="55" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="58" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="56" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="57" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="54" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="6" view="false" />
          </call>
          <call name="MMC_PWM" link="600259121" z="430" instance="6" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="20" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="19" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="18" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="6" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="62" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="61" view="false" />
            </call>
          </call>
        </call>
        <call name="Cable_D1_E1" link="1041886662" z="420" instance="0" view="false">
          <call name="Cable_A1C2" link="1774191745" z="" instance="2" view="false" />
        </call>
        <call name="Cable_B1_E1" link="243543322" z="560" instance="0" view="false">
          <call name="Cable_A1C2" link="1199834480" z="" instance="3" view="false" />
        </call>
        <call name="dcdcConvB1" link="1846720853" z="550" instance="0" view="false" />
        <call name="Line_A1_B1" link="843231899" z="350" instance="0" view="false">
          <call name="DCTL2" link="402925865" z="" instance="0" view="false" />
          <call name="DCTL2" link="1392441161" z="" instance="1" view="false" />
        </call>
        <call name="Line_A1_B4" link="1673142597" z="330" instance="0" view="false">
          <call name="DCTL3" link="1631260342" z="" instance="0" view="false" />
        </call>
        <call name="VSC_bB1" link="824170955" z="530" instance="0" view="false">
          <call name="MMC_PWM" link="716610012" z="460" instance="9" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="29" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="28" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="27" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="9" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="89" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="88" view="false" />
            </call>
          </call>
          <call name="VSCConverter" link="2088461859" z="450" instance="9" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="9" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="46" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="49" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="47" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="48" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="45" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="87" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="86" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="82" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="85" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="83" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="84" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="81" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="9" view="false" />
          </call>
          <call name="MMC_PWM" link="177422227" z="430" instance="8" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="26" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="25" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="24" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="8" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="80" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="79" view="false" />
            </call>
          </call>
          <call name="VSCConverter" link="2048049699" z="410" instance="8" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="8" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="41" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="44" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="42" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="43" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="40" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="78" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="77" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="73" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="76" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="74" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="75" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="72" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="8" view="false" />
          </call>
        </call>
        <call name="Line_B1_B4" link="1353975161" z="440" instance="0" view="false">
          <call name="DCTL" link="1505853991" z="" instance="0" view="false" />
        </call>
        <call name="Line_B2_B4" link="2103282690" z="580" instance="0" view="false">
          <call name="TLine_1" link="947228555" z="-1" instance="0" view="false" />
          <call name="TLine_1" link="6175340" z="-1" instance="1" view="false" />
        </call>
        <call name="VSC_bB2" link="992739027" z="660" instance="0" view="false">
          <call name="MMC_PWM" link="1823519856" z="460" instance="11" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="35" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="34" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="33" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="11" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="107" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="106" view="false" />
            </call>
          </call>
          <call name="VSCConverter" link="1093390548" z="450" instance="11" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="11" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="56" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="59" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="57" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="58" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="55" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="105" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="104" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="100" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="103" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="101" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="102" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="99" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="11" view="false" />
          </call>
          <call name="MMC_PWM" link="2068692433" z="430" instance="10" view="false">
            <call name="MMC_Pole_NLC" link="1000062507" z="650" instance="32" view="false" />
            <call name="MMC_Pole_NLC" link="378044264" z="620" instance="31" view="false" />
            <call name="MMC_Pole_NLC" link="78096241" z="580" instance="30" view="false" />
            <call name="CCSC" link="231136510" z="530" instance="10" view="false">
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="656323768" z="460" instance="98" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="436549959" z="430" instance="97" view="false" />
            </call>
          </call>
          <call name="VSCConverter" link="1094987084" z="410" instance="10" view="false">
            <call name="VSCControl1" link="980284745" z="1050" instance="10" view="false">
              <call name="PU3_conversion" link="1076049450" z="1300" instance="51" view="false" />
              <call name="PU3_conversion" link="298799761" z="1560" instance="54" view="false" />
              <call name="PU3_conversion" link="1447767290" z="1350" instance="52" view="false" />
              <call name="PU3_conversion" link="1649450209" z="1360" instance="53" view="false" />
              <call name="PU3_conversion" link="1839363679" z="960" instance="50" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="900279581" z="2200" instance="96" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1659988928" z="2190" instance="95" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="51876248" z="1840" instance="91" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1124264586" z="2090" instance="94" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="2098384280" z="1890" instance="92" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="644647205" z="1920" instance="93" view="false" />
              <call name="VSC_MMC_Lib:PI_AntiWindUp" link="1735617043" z="1280" instance="90" view="false" />
            </call>
            <call name="PreR_BRK_3Ph" link="62393808" z="1170" instance="10" view="false" />
          </call>
        </call>
        <call name="Cable_C1_C2" link="1180626621" z="190" instance="0" view="false">
          <call name="ACcable" link="923264280" z="" instance="0" view="false" />
        </call>
        <call name="TLA1A0" link="1451117031" z="-1" instance="0" view="false" />
        <call name="TLA1A0" link="431053957" z="-1" instance="1" view="false" />
        <call name="TLA1A0" link="775719093" z="-1" instance="2" view="false" />
        <call name="TLA1A0" link="909661229" z="-1" instance="3" view="false" />
        <call name="TLA1A0" link="931141952" z="-1" instance="4" view="false" />
        <call name="TLA1A0" link="1367331892" z="-1" instance="5" view="false" />
        <call name="TLA1A0" link="1349616260" z="-1" instance="6" view="false" />
        <call name="dcdcConvE1" link="568186611" z="620" instance="0" view="false" />
      </call>
    </call>
  </hierarchy>
  <definitions>
    <Definition classid="UserCmpDefn" name="dcdcConvE1" group="" url="" version="" build="" crc="4130218" instances="1" key="" view="false" date="1425056741">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="DCNH" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCPH" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCPL" x="54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCNL" x="54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="51" y="21" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Blue" stroke-width="0.8" stroke-dasharray="none" fill-style="DgCross" fill-fg="Silver" fill-bg="White" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="1" y1="-16" x2="27" y2="-16" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="-51" y="21" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <text x="-53" y="-23" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="53" y="-23" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="-30" y="3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[H]]></text>
        <text x="29" y="-3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[L]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="414" y="234" w="44" h="8" orient="0" id="153972674" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="180" w="44" h="8" orient="0" id="2013899324" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1297060119" x="414" y="234" w="40" h="36" z="60" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc5" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="313200230" x="414" y="180" w="40" h="36" z="50" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc4" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="180" w="26" h="8" orient="0" id="1949684501" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="234" w="26" h="8" orient="0" id="129955799" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1292651894" x="450" y="234" w="42" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc5E1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="259617418" x="450" y="180" w="42" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4E1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1396892463" x="522" y="72" w="42" h="38" z="20" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc5E1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="697454353" x="630" y="72" w="42" h="38" z="40" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4E1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="363523078" x="684" y="72" w="30" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCPL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="435349251" x="450" y="72" w="32" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCPH" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1888423374" x="450" y="108" w="32" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCNH" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="797054535" x="684" y="108" w="30" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCNL" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xfmr-2w" id="1541902569" x="576" y="72" w="74" h="78" z="30" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Tmva" value="100.0 [MVA]" />
            <param name="f" value="$(Freq)" />
            <param name="Xl" value="0.001 [pu]" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Ideal" value="1" />
            <param name="Tap" value="1" />
            <param name="View" value="2" />
            <param name="V1" value="800.0 [kV]" />
            <param name="V2" value="400.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="748165292" x="468" y="36" w="34" h="49" z="10" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CdE1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="950519138" name="" x="504" y="36" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="910403428" name="" x="450" y="72" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1740106405" name="" x="450" y="108" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="474123366" name="" x="612" y="72" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="982113114" name="" x="612" y="108" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="774" y="18" w="72" h="126" id="1443836422" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="CdE1" link="748165292" id="394887044" />
        </Frame>
        <Frame classid="GraphFrame" id="1420253109" name="frame" x="72" y="270" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1420253109" name="">
            <param name="xmin" value="11.5" />
            <param name="xmax" value="14" />
          </paramlist>
          <Graph classid="OverlayGraph" id="961222462" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="961222462" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="900" />
            </paramlist>
            <Curve classid="Curve" name="Vdc4" link="313200230" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc5" link="1297060119" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_B2_B4" group="" url="" version="" build="" crc="22105503" instances="1" key="" view="false" date="1425056741">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="R1" x="54" y="-18" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S1" x="-54" y="-18" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="R2" x="54" y="18" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S2" x="-54" y="18" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="18" x2="-54" y2="18" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="30" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="54" y1="-18" x2="-54" y2="-18" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="-19" y1="-26" x2="27" y2="24" stroke="Gray" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="424600319" x="342" y="324" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1922163201" x="162" y="324" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="324" w="44" h="8" orient="0" id="44740053" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="324" w="44" h="8" orient="0" id="280374316" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="378" w="44" h="8" orient="0" id="1986332693" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="378" w="44" h="8" orient="0" id="937494547" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="151161867" x="162" y="378" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1712861266" x="342" y="378" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="947228555" name="DCS3_Released_20140720:TLine_1" x="198" y="324" w="116" h="48" orient="0" defn="DCS3_Released_20140720:TLine_1" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:TLine_1" id="947228555" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:TLine_1" link="947228555" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TLB2B4a" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="300.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="1" />
              <param name="CoupleName" value="B2B4" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="1" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="TLine" id="6175340" name="DCS3_Released_20140720:TLine_1" x="198" y="378" w="116" h="48" orient="0" defn="DCS3_Released_20140720:TLine_1" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:TLine_1" id="6175340" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:TLine_1" link="6175340" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TLB2B4b" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="300.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="1" />
              <param name="CoupleName" value="B2B4" />
              <param name="CoupleOffset" value="50.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="PU3_conversion" group="" url="" version="" build="" crc="109383778" instances="80" key="" view="false" date="1425056738">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Denominator" name="Denom" group="" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="Ain" x="-54" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Aout" x="54" y="0" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-21" width="78" height="39" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="1" y="-9" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[1]]></text>
        <line x1="-17" y1="-5" x2="20" y2="-5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="2" y="7" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Denom]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="523869881" x="252" y="306" w="60" h="20" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ain" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1970698346" x="576" y="306" w="68" h="19" z="60" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Aout" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="949287755" x="432" y="162" w="74" h="54" z="40" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="1650099855" name="" x="360" y="162" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="524966695" x="396" y="198" w="82" h="20" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Denom" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1081399077" x="324" y="162" w="67" h="17" z="10" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1466724852" x="522" y="162" w="8" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="K" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1710066300" name="" x="468" y="162" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1301127943" x="414" y="306" w="74" h="32" z="50" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="K" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="167040861" name="" x="378" y="306" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1533241463" name="" x="450" y="306" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="PreR_BRK_3Ph" group="" url="" version="" build="" crc="128735762" instances="16" key="" view="false" date="1425056738">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="550" h="400" splitter="78">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Breaker control signal Name [0] Close, [1] Open" name="BRKCtrl" group="Name" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Use pre-insertion resistance? (1:Yes 0:No)" name="PreLogic" group="General" unit="" min="0" max="1" content_type="Constant" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Pre-insertion Resistance value" name="preR" group="" unit="ohm" min="0.0001" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[100]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time delay for bypassing pre-insertion resistance" name="TAuxOpen" group="" unit="s" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.01]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="a" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="b" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="BrkStatus" x="0" y="36" dim="3" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-29" y="-12" width="57" height="30" stroke="Blue" stroke-width="0.4" stroke-dasharray="none" fill-style="Solid" fill-fg="Aqua" fill-bg="Black" />
        <line x1="-35" y1="0" x2="-10" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="36" y1="0" x2="10" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-10" y1="0" x2="8" y2="-9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="13" y1="9" x2="18" y2="9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="11" y1="4" x2="13" y2="9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="6" y1="14" x2="11" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="2" y1="4" x2="6" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="14" x2="2" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-7" y1="4" x2="-3" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-12" y1="14" x2="-7" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-14" y1="9" x2="-12" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-18" y1="9" x2="-14" y2="9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="13" y1="9" x2="19" y2="9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="11" y1="4" x2="13" y2="9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="6" y1="14" x2="11" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="2" y1="4" x2="6" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="14" x2="2" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-7" y1="4" x2="-3" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-12" y1="14" x2="-7" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-14" y1="9" x2="-12" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-18" y1="9" x2="-14" y2="9" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="19" y1="10" x2="19" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-18" y1="10" x2="-18" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-1" y="-21" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%BRKCtrl]]></text>
        <line x1="0" y1="36" x2="0" y2="18" stroke="Blue" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="0" y1="36" x2="-3" y2="29" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="4" y1="29" x2="0" y2="36" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="37" scrolly="20">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1098566180" x="324" y="180" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1593670567" x="630" y="180" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1325648362" x="108" y="126" w="68" h="20" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="preR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="180" w="116" h="8" orient="0" id="406635058">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="180" w="134" h="8" orient="0" id="1896942303">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1866107460" x="108" y="162" w="82" h="20" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRKCtrl" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="18" y="36" w="108" h="36" colors="10526880, 15792890" id="571218415" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Input parameters
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="396" y="252" w="26" h="80" orient="0" id="996872469">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="252" w="44" h="8" orient="0" id="1223529379">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="252" w="44" h="80" orient="0" id="549406214">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="627551343" x="108" y="198" w="102" h="20" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TAuxOpen" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1331309461" x="468" y="504" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRKCtrl" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="438131284" x="468" y="180" w="74" h="36" z="120" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="MainBrk" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="MainStatusA" />
            <param name="SBRB" value="MainStatusB" />
            <param name="SBRC" value="MainStatusC" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="180181323" x="432" y="252" w="74" h="36" z="130" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="AuxBrk" />
            <param name="NAMEA" value="AuxBrkA" />
            <param name="NAMEB" value="AuxBrkB" />
            <param name="NAMEC" value="AuxBrkC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="AuxStatusA" />
            <param name="SBRB" value="AuxStatusB" />
            <param name="SBRC" value="AuxStatusC" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="740024428" x="108" y="234" w="89" h="20" z="40" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PreLogic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1846505252" x="288" y="540" w="48" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PreLogic" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="1682211727" x="504" y="252" w="38" h="48" z="50" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="preR" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:bin_delay" id="796299574" x="558" y="504" w="74" h="56" z="90" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="0.0" />
            <param name="Toff" value="Tdelay" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="504" w="62" h="8" orient="0" id="2024455981">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1997555188" x="792" y="108" w="68" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="MainStatusA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1385778075" x="792" y="270" w="68" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="MainStatusB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="521955450" x="792" y="432" w="68" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="MainStatusC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1919834096" x="1152" y="216" w="21" h="75" z="290" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="1" />
            <param name="Disp" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1152" y="216" w="116" h="8" orient="0" id="1714169283">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1008072725" x="1296" y="216" w="93" h="19" z="310" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BrkStatus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1725062549" x="180" y="432" w="60" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TAuxOpen" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="304347368" x="288" y="468" w="77" h="86" z="70" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1728090859" x="180" y="468" w="67" h="17" z="60" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="432" w="80" h="8" orient="0" id="232954993">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="468" w="44" h="8" orient="0" id="1562344993">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="468" w="44" h="8" orient="0" id="1105730896">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="950993136" x="360" y="468" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Tdelay" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="288" y="540" w="8" h="44" orient="0" id="1430752940">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="548252160" x="288" y="666" w="77" h="86" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="0" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1001603990" x="180" y="666" w="67" h="17" z="100" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1223120578" x="288" y="738" w="48" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PreLogic" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="288" y="738" w="8" h="44" orient="0" id="2138255182">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="666" w="44" h="8" orient="0" id="1541583972">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1822805092" x="198" y="630" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRKCtrl" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="630" w="62" h="8" orient="0" id="376893227">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1815264182" x="378" y="666" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="AuxBrk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="666" w="62" h="8" orient="0" id="2094502186">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="45696883" x="648" y="504" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="MainBrk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="504" w="62" h="8" orient="0" id="2038492655">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1814787724" x="1206" y="216" w="37" h="54" z="320" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="674214350" name="frame" x="972" y="648" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="674214350" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="8" />
          </paramlist>
          <Graph classid="OverlayGraph" id="30443882" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="30443882" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <Curve classid="Curve" name="Untitled" link="1814787724" color="0" bold="0" show="7" mode="0" />
            <Curve classid="Curve" name="BRK Ctrl" link="1571606866" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="222855915" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="222855915" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="3" />
            </paramlist>
            <Curve classid="Curve" name="Aux" link="732525492" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1556061412" x="594" y="360" w="64" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="AuxStatusC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="732525492" x="594" y="360" w="36" h="36" z="300" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Aux" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="3.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="865959750" x="792" y="180" w="66" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="AuxStatusA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2100360365" x="792" y="342" w="64" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="AuxStatusB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1308363016" x="792" y="504" w="64" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="AuxStatusC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="179644853" x="1008" y="144" w="74" h="50" z="260" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="2128025102" x="900" y="108" w="74" h="56" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="108" w="80" h="8" orient="0" id="1723092818">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1813828753" x="900" y="180" w="74" h="56" z="240" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="180" w="80" h="8" orient="0" id="1861946731">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1400222030" x="900" y="270" w="74" h="56" z="140" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="270" w="80" h="8" orient="0" id="634137011">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1058067042" x="900" y="342" w="74" h="56" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="342" w="80" h="8" orient="0" id="693034351">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="2079688337" x="900" y="432" w="74" h="56" z="180" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="432" w="80" h="8" orient="0" id="1208735336">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1137761584" x="900" y="504" w="74" h="56" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="504" w="80" h="8" orient="0" id="70216163">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="622650607" x="1008" y="306" w="74" h="50" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1888405793" x="1008" y="468" w="74" h="50" z="270" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="504" w="8" h="26" orient="0" id="392205090">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="450" w="8" h="26" orient="0" id="990476043">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="342" w="8" h="26" orient="0" id="1113456078">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="288" w="8" h="26" orient="0" id="413405096">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="180" w="8" h="26" orient="0" id="1144363456">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="126" w="8" h="26" orient="0" id="1459025565">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="144" w="98" h="8" orient="0" id="676524640">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="162" w="98" h="152" orient="0" id="739231701">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="468" w="98" h="296" orient="0" id="1024101834">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-288" />
          <vertex x="90" y="-288" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1571606866" x="504" y="504" w="37" h="55" z="80" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK Ctrl" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1792169663" x="972" y="108" w="38" h="17" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1023734759" x="972" y="180" w="38" h="17" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="2118879341" x="972" y="270" w="38" h="17" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="372860522" x="972" y="342" w="38" h="17" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="18362642" x="972" y="432" w="38" h="17" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1613753524" x="972" y="504" w="38" h="17" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSC_mA1" group="" url="" version="" build="" crc="83686312" instances="1" key="" view="false" date="1425056737">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[VSC]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="DCP" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC3" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Teal" stroke-width="0.8" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-27" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="52" y="-8" stroke="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M27.000 -12.000 A5 11 0 1 1 17.000 -12.000" arc="17,-23,27,-1,360,-180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M17.000 -11.000 A5 12 0 1 0 7.000 -11.000" arc="7,-23,17,1,0,180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-51" y="23" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="5" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="69373647" x="180" y="108" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1156856500" x="702" y="126" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="453801259" x="180" y="198" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="288" y="144" w="8" h="62" orient="0" id="720478273" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="108" w="44" h="8" orient="0" id="1280560019" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="144432574" x="360" y="108" w="38" h="24" z="20" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc1P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1922287032" x="612" y="216" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="108" w="44" h="8" orient="0" id="674159532" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="162" w="44" h="8" orient="0" id="364257349" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="943661336" x="288" y="108" w="36" h="38" z="10" orient="4" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="198" w="224" h="8" orient="0" id="624021656" layer="">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="108" w="152" h="8" orient="0" id="134304164" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="494661822" name="" x="648" y="126" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:MMC_PWM" id="329779854" x="450" y="126" w="137" h="149" z="350" orient="0" defn="DCS3_Released_20140720:MMC_PWM" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Cdc" value="10000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="50 [Hz]" />
            <param name="Lsmth" value="49 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="RSOn" value="1.361 [mohm]" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="Larm" value="29 [mH]" />
            <param name="IvlMax" value="6.0 [kA]" />
            <param name="FltPkT" value="10 [us]" />
            <param name="FltClrT" value="30 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-3" />
            <param name="ymax" value="3" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-0.1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1265189282" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="949732147" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:VSCConverter" id="1389130327" x="594" y="126" w="141" h="163" z="340" orient="4" defn="DCS3_Released_20140720:VSCConverter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="A1P" />
            <param name="Pref" value="PrefA1" />
            <param name="PrefRate" value="1.0e6" />
            <param name="Qref" value="QrefA1" />
            <param name="Vacref" value="VacRefA1" />
            <param name="Vdcref" value="VdcrefA1" />
            <param name="dmode" value="0" />
            <param name="qmode" value="1" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="Sbase" value="800 [MVA]" />
            <param name="Vtr_1" value="380 [kV]" />
            <param name="Vtr_2" value="220 [kV]" />
            <param name="Lt" value="0.17143 [pu]" />
            <param name="VdcBase" value="400 [kV]" />
            <param name="Dblk" value="DblkA1P" />
            <param name="Vdcmax" value="1.05 [pu]" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="EnFilt" value="0" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="127.02 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lf" value="29 [mH]" />
            <param name="Rf" value="0.2 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="14" />
            <param name="Ti_dc" value="0.1" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="Vd1max" value="1.1 [pu]" />
            <param name="Vq1max" value="1.1 [pu]" />
            <param name="Vd1min" value="-1.1 [pu]" />
            <param name="Vq1min" value="-1.1 [pu]" />
            <param name="Imax" value="1.1" />
            <param name="Kp_P" value="0.0" />
            <param name="Ti_P" value="0.0303 [s]" />
            <param name="Kp_Q" value="0.0" />
            <param name="Ti_Q" value="0.0303 [s]" />
            <param name="DrpDC" value="DCDroop" />
            <param name="DrpAC" value="0.0" />
            <param name="h3Mag" value="0.15" />
            <param name="DrpF" value="0" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="ACBrkCtrlIn" value="AC_Brk" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="PreRLogic" value="1" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VTransIn" value="0.95" />
            <param name="Vdcmin" value="0.95 [pu]" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="-1.1 [pu]" />
            <param name="Pmax_pu" value="1.1 [pu]" />
            <param name="ACBrk_OpT" value="40 [ms]" />
            <param name="ACBrk_ClT" value="100 [ms]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.0" />
            <param name="CuL" value="0.006 [pu]" />
            <param name="Xt" value="0.18 [pu]" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Larm" value="29 [mH]" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.0909" />
            <param name="Freq_Filt2" value="16 [Hz]" />
            <param name="Tc_Filt4" value="0.0909" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.125" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
          <paramlist link="2102592259" name="">
            <param name="xmin" value="0.23" />
            <param name="xmax" value="0.29" />
          </paramlist>
          <paramlist link="1847299837" name="">
            <param name="ymin" value="-400" />
            <param name="ymax" value="400" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="284550565" x="162" y="522" w="58" h="49" z="50" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef A1" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1845099555" x="252" y="522" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRefA1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="522" w="62" h="8" orient="0" id="1627208595" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="576" w="62" h="8" orient="0" id="1516398022" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1611891368" x="252" y="576" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRefA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1502790603" x="162" y="576" w="46" h="49" z="60" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRef A1" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="-1000" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" id="1903039310" x="198" y="828" w="74" h="56" z="90" orient="0" link="-1" defn="master:compare" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="0.3" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="613930031" x="126" y="828" w="67" h="17" z="80" orient="0" link="-1" defn="master:time-sig" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" id="582897795" x="342" y="756" w="74" h="51" z="280" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1098782009" x="216" y="864" w="124" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="De-blocking at 0.3 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1045679858" x="558" y="756" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkA1P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1814477680" x="198" y="918" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="17319857" x="126" y="918" w="40" h="49" z="100" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="918" w="44" h="8" orient="0" id="735605022" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="972" w="44" h="8" orient="0" id="1556937081" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1774910673" x="126" y="972" w="40" h="49" z="150" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1151931100" x="198" y="972" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="918" w="44" h="8" orient="0" id="2073891892" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="356530941" x="234" y="918" w="37" h="49" z="110" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="721461118" x="306" y="918" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="42406964" x="306" y="972" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1658990764" x="234" y="972" w="37" h="49" z="160" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="972" w="44" h="8" orient="0" id="298552713" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="954" w="62" h="8" orient="0" id="1770827255" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1257525214" x="846" y="954" w="38" h="49" z="200" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="775012987" x="936" y="954" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="785688707" x="936" y="900" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="207906013" x="846" y="900" w="38" h="49" z="140" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="900" w="62" h="8" orient="0" id="1105484078" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1494794511" x="756" y="954" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="181041854" x="666" y="954" w="42" h="49" z="190" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="954" w="62" h="8" orient="0" id="301058371" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="900" w="62" h="8" orient="0" id="250897174" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1872134526" x="666" y="900" w="42" h="49" z="130" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1433002092" x="756" y="900" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="529829959" x="936" y="1026" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="778323230" x="846" y="1026" w="50" h="49" z="240" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="1026" w="62" h="8" orient="0" id="668656235" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="1080" w="62" h="8" orient="0" id="1439828216" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="8210722" x="846" y="1080" w="46" h="49" z="270" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1590840128" x="936" y="1080" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1470445364" x="756" y="1080" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="885754665" x="666" y="1080" w="46" h="49" z="260" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="1080" w="62" h="8" orient="0" id="2141677939" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="1026" w="62" h="8" orient="0" id="1105841560" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="195927716" x="666" y="1026" w="50" h="49" z="230" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
            <param name="Group" value="F1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="571317266" x="756" y="1026" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="2052639377" x="450" y="954" w="56" h="49" z="170" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1688561384" x="540" y="954" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="954" w="62" h="8" orient="0" id="603907564" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="900" w="62" h="8" orient="0" id="1111073787" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="196495108" x="540" y="900" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="889631792" x="450" y="900" w="54" h="49" z="120" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="14.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="535801819" x="180" y="414" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1357492039" x="216" y="414" w="39" h="36" z="30" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc2" />
            <param name="Group" value="C1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="414" w="44" h="8" orient="0" id="1031056974" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="643227379" x="1116" y="954" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1849381043" x="1026" y="954" w="32" h="49" z="210" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0303" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="954" w="62" h="8" orient="0" id="55892507" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1062" y="900" w="62" h="8" orient="0" id="472783043" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="975893126" x="1026" y="900" w="34" h="49" z="180" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="A1 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="314696897" x="1116" y="900" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="846" y="702" w="288" h="126" id="253857445" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VdcRef A1" link="1000525793" id="1403727513" />
          <Control classid="Slider" name="Kp_P" link="975893126" id="1748677814" />
          <Control classid="Slider" name="Ti_P" link="1849381043" id="1611860185" />
          <Control classid="Slider" name="1/kpDrp DC" link="354520805" id="183324354" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="162" y="1062" w="62" h="8" orient="0" id="818679477" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1466098574" x="216" y="1062" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcRefA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1000525793" x="126" y="1062" w="60" h="49" z="220" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcRef A1" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1134" w="62" h="8" orient="0" id="235693294" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="953830521" x="216" y="1134" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCDroop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="354520805" x="126" y="1134" w="64" h="49" z="250" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="1/kpDrp DC" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1084932233" x="162" y="468" w="40" h="49" z="40" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="QrefA1" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Max" value="840" />
            <param name="Min" value="-840" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="596263775" x="252" y="468" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="QrefA1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="468" w="62" h="8" orient="0" id="2129990291" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2076940429" name="" x="234" y="828" w="116" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="779568860" x="216" y="684" w="56" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="506862705" name="" x="216" y="684" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="800055122" name="" x="378" y="684" w="44" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="442405010" name="" x="486" y="756" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="1289010119" x="342" y="684" w="38" h="20" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1812044892" name="" x="252" y="684" w="26" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="255666840" name="" x="342" y="612" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="981906863" x="378" y="612" w="40" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="AC_Brk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="752075684" x="504" y="756" w="37" h="54" z="440" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk A1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="468" y="576" w="792" h="126" id="1331622221" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="486,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VacRef A1" link="284550565" id="74889621" />
          <Control classid="Slider" name="PRef A1" link="1502790603" id="754520345" />
          <Control classid="Slider" name="QrefA1" link="1084932233" id="1907408159" />
          <Control classid="Switch" name="Dblk A1P" link="2124474264" id="679566737" />
          <Control classid="Slider" name="KpdInv" link="17319857" id="1317406770" />
          <Control classid="Slider" name="TidInv" link="356530941" id="31211772" />
          <Control classid="Slider" name="KpqInv" link="1774910673" id="1002887089" />
          <Control classid="Slider" name="TiqInv" link="1658990764" id="2138101417" />
          <Control classid="Slider" name="KVdcLim1" link="889631792" id="1654728568" />
        </Frame>
        <User classid="UserCmp" name="master:var_switch" id="2124474264" x="270" y="756" w="53" h="49" z="70" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk A1P" />
            <param name="Group" value="A1" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="935287665" x="414" y="756" w="38" h="17" z="290" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="558001133" x="306" y="684" w="74" h="57" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="100.0 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="2102135695" x="306" y="612" w="74" h="57" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="100.0 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1808609180" x="900" y="342" w="87" h="36" z="460" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pmeas Cm-A1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1586676024" x="936" y="324" w="89" h="36" z="470" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qmeas Cm-A1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="586883933" x="918" y="288" w="79" h="36" z="480" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iprim Cm-A1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1832531015" x="900" y="324" w="23" h="20" z="390" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="7" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1241504122" x="900" y="342" w="23" h="20" z="450" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="8" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="632796904" name="" x="900" y="324" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="2121942901" x="450" y="756" w="74" h="50" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="148517944" x="378" y="774" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="145856613" name="" x="378" y="774" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1596548029" x="918" y="216" w="51" h="36" z="500" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vac-A1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="668804776" x="900" y="144" w="23" h="20" z="430" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="540988501" x="900" y="216" w="23" h="20" z="380" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="265120281" x="900" y="162" w="23" h="20" z="420" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="880075597" x="900" y="234" w="23" h="20" z="370" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="173510394" x="900" y="180" w="23" h="20" z="410" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="142666657" x="900" y="252" w="23" h="20" z="360" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="347050174" x="846" y="108" w="62" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="measureA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1078151415" x="918" y="288" w="21" h="74" z="400" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="866070612" x="918" y="216" w="21" h="74" z="490" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="134460548" name="" x="846" y="108" w="44" h="224" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
          <vertex x="36" y="36" />
          <vertex x="36" y="54" />
          <vertex x="36" y="90" />
          <vertex x="36" y="108" />
          <vertex x="36" y="126" />
          <vertex x="36" y="198" />
          <vertex x="36" y="216" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1720477595" x="720" y="180" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1863869686" name="" x="666" y="180" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2065613263" x="450" y="234" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1020234192" x="414" y="234" w="98" h="36" z="510" orient="4" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iarm_pA Cm-A1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="234" w="8" h="26" orient="0" id="347714040" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1023769247" x="576" y="234" w="20" h="60" z="1" orient="5" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="measureA1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="RowDefn" name="ACcable" group="" url="" version="" build="" crc="49187166" instances="1" key="" view="false" date="1425056768">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" id="2138595704" x="594" y="198" w="452" h="148" z="0" orient="0" defn="master:Line_Berg_Options" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="2141164560" x="360" y="450" w="452" h="218" z="0" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="1" />
            <param name="Estim" value="2" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="0.0843e-3 [ohm/m]" />
            <param name="XLP" value="0.116e-3 [ohm/m]" />
            <param name="XCP" value="15.1576 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="6.76e-8 [pu/m]" />
            <param name="XLPUP2" value="9.6e-7 [pu/m]" />
            <param name="BPUP2" value="1.73e-6 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="test2" group="" url="" version="" build="" crc="81464991" instances="0" key="" view="false" date="-1">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Ground" id="1832364980" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" id="407977765" x="648" y="198" w="452" h="148" z="0" orient="0" defn="master:Line_Berg_Options" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1467069864" x="396" y="414" w="452" h="218" z="0" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="1" />
            <param name="Estim" value="2" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="6.76e-8 [pu/m]" />
            <param name="XLPUP2" value="9.6e-7 [pu/m]" />
            <param name="BPUP2" value="1.73e-6 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="test" group="" url="" version="" build="" crc="108606287" instances="0" key="" view="false" date="-1">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Ground" id="1699808078" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" id="2056772061" x="702" y="198" w="452" h="148" z="0" orient="0" defn="master:Line_Berg_Options" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_1" group="" url="" version="" build="" crc="77740845" instances="3" key="" view="false" date="1425056768">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_2_Flat" id="1657076997" x="270" y="450" w="345" h="320" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="TName" value="DC2" />
            <param name="Y" value="24 [m]" />
            <param name="XC" value="5.5 [m]" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="SHSag" value="1" />
            <param name="Transp" value="1" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="chukar" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.022375 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="19" />
            <param name="num_out_strnd" value="12" />
            <param name="DCResC" value="0.0133 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="16 [m]" />
            <param name="NCondB" value="2" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value="0.40 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="3/8_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.00477 [m]" />
            <param name="DCResG" value="3.65 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="11.5 [m]" />
            <param name="YG" value="4.8 [m]" />
            <param name="XG" value="5 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NG1" value="3" />
            <param name="NG2" value="4" />
            <param name="RadiusS" value="0.003" />
            <param name="XB11" value="-0.1" />
            <param name="YB11" value="-0.1" />
            <param name="XB12" value="-0.1" />
            <param name="YB12" value="-0.1" />
            <param name="XB13" value="-0.1" />
            <param name="YB13" value="-0.1" />
            <param name="XB14" value="-0.1" />
            <param name="YB14" value="-0.1" />
            <param name="XB15" value="-0.1" />
            <param name="YB15" value="-0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="98005016" x="594" y="180" w="451" h="232" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-10" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="318145687" x="468" y="630" w="787" h="83" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="500.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
          </paramlist>
        </User>
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="Cable_A1C2" group="" url="" version="" build="" crc="23585263" instances="4" key="" view="false" date="1425056768">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="355586444" x="612" y="216" w="451" h="232" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-10" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="341522510" x="486" y="360" w="787" h="83" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Cable_Coax" id="1331646929" x="756" y="630" w="298" h="487" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="CABNUM" value="2" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0.5 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.025125 [m]" />
            <param name="RHOC" value="2.2e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="27.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="18.15e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.024 [m]" />
            <param name="T4" value="0.003" />
            <param name="T5" value="0.004" />
            <param name="T6" value="0.0056" />
            <param name="T7" value="0.005" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Cable_Coax" id="844549035" x="324" y="630" w="298" h="487" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="CABNUM" value="1" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0.0 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.025125 [m]" />
            <param name="RHOC" value="2.2e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="27.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="18.15e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.024 [m]" />
            <param name="T4" value="0.003" />
            <param name="T5" value="0.004" />
            <param name="T6" value="0.0056" />
            <param name="T7" value="0.005" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
          </paramlist>
        </User>
      </schematic>
      <references />
    </Definition>
    <Definition classid="UserCmpDefn" name="dcdcConvB1" url="" version="" build="" crc="47568376" instances="1" view="false" date="1425056741">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DCNH" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCPH" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCPL" x="54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCNL" x="54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="51" y="21" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Blue" stroke-width="0.8" stroke-dasharray="none" fill-style="DgCross" fill-fg="Silver" fill-bg="White" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="1" y1="-16" x2="27" y2="-16" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="-51" y="21" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <text x="-53" y="-23" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="53" y="-23" stroke="black" font-size="Small" text-anchor="Middle">+</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="13704960" x="702" y="180" w="30" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCPL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2057702147" x="468" y="180" w="32" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCPH" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="18920313" x="468" y="216" w="32" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCNH" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1929755195" x="702" y="216" w="30" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCNL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="324" w="44" h="8" orient="0" id="1606928506" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="270" w="44" h="8" orient="0" id="83033176" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1071556998" x="468" y="324" w="40" h="36" z="60" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc5" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1534408811" x="468" y="270" w="40" h="36" z="50" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc4" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="270" w="26" h="8" orient="0" id="1574455382" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="324" w="26" h="8" orient="0" id="1142272265" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2122959037" x="504" y="324" w="42" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc5B1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="584411043" x="504" y="270" w="42" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4B1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1649842611" x="522" y="180" w="42" h="38" z="20" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc5B1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="105478872" x="648" y="180" w="42" h="38" z="40" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4B1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xfmr-2w" id="137547517" x="594" y="180" w="74" h="78" z="30" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Tmva" value="100.0 [MVA]" />
            <param name="f" value="$(Freq)" />
            <param name="Xl" value="0.001 [pu]" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Ideal" value="1" />
            <param name="Tap" value="1" />
            <param name="View" value="2" />
            <param name="V1" value="400.0 [kV]" />
            <param name="V2" value="400.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1978298236" x="486" y="144" w="34" h="49" z="10" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CdB1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="470964081" name="" x="522" y="144" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="123704016" name="" x="468" y="180" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="581058902" name="" x="468" y="216" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1881986495" name="" x="630" y="180" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="805752438" name="" x="630" y="216" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="792" y="108" w="72" h="126" id="927043372" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="CdB1" link="1978298236" id="1798394911" />
        </Frame>
        <Frame classid="GraphFrame" id="888517581" name="frame" x="54" y="360" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="888517581" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="6" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1532295896" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1532295896" name="">
              <param name="ymin" value="600" />
              <param name="ymax" value="900" />
            </paramlist>
            <Curve classid="Curve" name="Vdc4" link="1534408811" color="0" bold="0" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc5" link="1071556998" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSC_mB3" group="" url="" version="" build="" crc="68675143" instances="1" key="" view="false" date="1425056742">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[VSC]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="DCP" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC3" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Teal" stroke-width="0.8" stroke-dasharray="none" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-27" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="52" y="-8" stroke="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M27.000 -12.000 A5 11 0 1 1 17.000 -12.000" arc="17,-23,27,-1,360,-180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M17.000 -11.000 A5 12 0 1 0 7.000 -11.000" arc="7,-23,17,1,0,180" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-51" y="23" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="45">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1495360330" x="360" y="54" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2145635228" x="828" y="72" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1821435653" x="360" y="144" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:VSCConverter" id="1507871797" x="738" y="72" w="141" h="163" z="340" orient="4" link="-1" defn="DCS3_Released_20140720:VSCConverter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B3P" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="fsw" value="1650.0 [Hz]" />
            <param name="Sbase" value="1200 [MVA]" />
            <param name="Vtr_1" value="380.0 [kV]" />
            <param name="Vtr_2" value="220.0 [kV]" />
            <param name="Lt" value="0.17143 [pu]" />
            <param name="fcut" value="2400 [Hz]" />
            <param name="Vphase" value="161.66 [kV]" />
            <param name="Sphase" value="10 [MVA]" />
            <param name="Lfilter" value="0.075" />
            <param name="Rfilter" value="0" />
            <param name="Qfilter" value="0.01" />
            <param name="Lf" value="29 [mH]" />
            <param name="Rf" value="0.001 [ohm]" />
            <param name="Qf" value="0.08" />
            <param name="VdcBase" value="400 [kV]" />
            <param name="dmode" value="3" />
            <param name="qmode" value="0" />
            <param name="dmodeX" value="1" />
            <param name="qmodeX" value="0" />
            <param name="dmode_1" value="0" />
            <param name="Kpd_1" value="0.5" />
            <param name="Tid_1" value="0.02" />
            <param name="Kpq_1" value="0.5" />
            <param name="Tiq_1" value="0.01" />
            <param name="Kp_dc_1" value="0.2" />
            <param name="Ti_dc_1" value="0.2" />
            <param name="Kp_ac_1" value="100.2" />
            <param name="Ti_ac_1" value="0.25" />
            <param name="vd1max_1" value="1.0" />
            <param name="vd1min_1" value="-1.0" />
            <param name="vq1max_1" value="1.0" />
            <param name="vq1min_1" value="-1.0" />
            <param name="idmax_1" value="2.0" />
            <param name="idmin_1" value="-2.0" />
            <param name="iqmax_1" value="1.0" />
            <param name="iqmin_1" value="-1.0" />
            <param name="Kp_P_1" value="0.2" />
            <param name="Ti_P_1" value="0.02" />
            <param name="Kp_Q_1" value="0.2" />
            <param name="Ti_Q_1" value="0.02" />
            <param name="Kpd" value="KpdInv" />
            <param name="Tid" value="TidInv" />
            <param name="Kpq" value="KpqInv" />
            <param name="Tiq" value="TiqInv" />
            <param name="Kp_dc" value="14" />
            <param name="Ti_dc" value="0.2" />
            <param name="Kp_ac" value="kpACRec" />
            <param name="Ti_ac" value="TiACRec" />
            <param name="idmax" value="2.0" />
            <param name="idmin" value="-2.0" />
            <param name="iqmax" value="1.0" />
            <param name="iqmin" value="-1.0" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_Q" value="0.0" />
            <param name="Ti_Q" value="0.0303" />
            <param name="vd1max" value="1.1 [pu]" />
            <param name="vd1min" value="-1.1 [pu]" />
            <param name="vq1max" value="1.1 [pu]" />
            <param name="vq1min" value="-1.1 [pu]" />
            <param name="untitled_1" value="0" />
            <param name="untitled" value="5000" />
            <param name="untitled_2" value="0" />
            <param name="untitled_3" value="0" />
            <param name="Pref" value="PrefB3" />
            <param name="Qref" value="QrefB3" />
            <param name="Vacref" value="VacRefB3" />
            <param name="Vdcref" value="VdcRef" />
            <param name="EnChopper" value="0" />
            <param name="OnOff" value="0" />
            <param name="Dblk" value="DblkB3P" />
            <param name="V3ph" value="420" />
            <param name="Drp" value="0" />
            <param name="PrefRate" value="1.0e6" />
            <param name="Imax" value="1.1" />
            <param name="h3Mag" value="0.15" />
            <param name="EnFilt" value="0" />
            <param name="Vdcmax" value="1.05 [pu]" />
            <param name="KVdcLim" value="KVdcLim1" />
            <param name="TVdcLim" value="TVdcLim1" />
            <param name="ACBrkCtrl" value="0" />
            <param name="preR" value="114 [ohm]" />
            <param name="PreRLogic" value="0" />
            <param name="TAuxOpen" value="0.01" />
            <param name="Vtransition" value="0.95" />
            <param name="TAuxOpenIn" value="0.05 [s]" />
            <param name="VtranIn" value="0.95" />
            <param name="VtransIn" value="0.95" />
            <param name="preRIn" value="100 [ohm]" />
            <param name="ACBrkCtrlIn" value="AC_Brk" />
            <param name="VTransIn" value="0.95" />
            <param name="Vd1max" value="1.1 [pu]" />
            <param name="Vq1max" value="1.1 [pu]" />
            <param name="Vd1min" value="-1.1 [pu]" />
            <param name="Vq1min" value="-1.1 [pu]" />
            <param name="DrpAC" value="0.0" />
            <param name="DrpQ" value="0" />
            <param name="DrpF" value="0" />
            <param name="DrpDC" value="DCDroop" />
            <param name="Lstar" value="5000 [H]" />
            <param name="Rstar" value="5000 [ohm]" />
            <param name="Vdcmin" value="0.95 [pu]" />
            <param name="ILimPriority" value="1" />
            <param name="Qmax_pu" value="0.5 [pu]" />
            <param name="P_max" value="0" />
            <param name="P_min" value="0" />
            <param name="Qmin_pu" value="-0.5 [pu]" />
            <param name="Pmin_pu" value="-1.1 [pu]" />
            <param name="Pmax_pu" value="1.1 [pu]" />
            <param name="ACBrk_OpT" value="40 [ms]" />
            <param name="ACBrk_ClT" value="100 [ms]" />
            <param name="Lt_1" value="0.1" />
            <param name="Lt_2" value="0.1" />
            <param name="NLL" value="0.0" />
            <param name="CuL" value="0.006 [pu]" />
            <param name="Xt" value="0.18 [pu]" />
            <param name="Im" value="1.0 [%]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Larm" value="19 [mH]" />
            <param name="Freq_Filt1" value="2.0 [kHz]" />
            <param name="Dmp_Filt1_1" value="0.7" />
            <param name="Tc_Filt1_4" value="0.1" />
            <param name="Freq_Filt2" value="16 [Hz]" />
            <param name="Tc_Filt4" value="0.0909" />
            <param name="Dmp_Filt2" value="0.7" />
            <param name="Dmp_Filt1" value="0.7" />
            <param name="Freq_Filt3" value="140 [Hz]" />
            <param name="Dmp_Filt3" value="0.7" />
            <param name="Tc_Filt5" value="0.125" />
            <param name="Vac_lim" value="0.1 [pu]" />
          </paramlist>
          <paramlist link="2102592259" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1847299837" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="54" w="44" h="8" orient="0" id="1230944918" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="108" w="44" h="8" orient="0" id="808584362" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="108" w="8" h="44" orient="0" id="1108042603" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="54" w="44" h="8" orient="0" id="1048885650" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1760989622" x="756" y="162" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc3P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="665368234" x="504" y="54" w="38" h="24" z="10" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc3P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1417966140" x="450" y="72" w="36" h="38" z="20" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc3P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="54" w="116" h="8" orient="0" id="1986298084" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="331096406" x="126" y="342" w="58" h="49" z="50" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRef B3" />
            <param name="Group" value="B3" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1969587393" x="216" y="342" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VacRefB3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="342" w="62" h="8" orient="0" id="1582879284" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="396" w="62" h="8" orient="0" id="1594509356" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="723521774" x="216" y="396" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRefB3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1381620892" x="126" y="396" w="44" h="49" z="60" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PRef B3" />
            <param name="Group" value="B3" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="-1000" />
            <param name="Value" value="-800.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" id="428979750" x="180" y="630" w="74" h="56" z="90" orient="0" link="-1" defn="master:compare" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="0.8" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="2052800242" x="108" y="630" w="67" h="17" z="80" orient="0" link="-1" defn="master:time-sig" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" id="1586170006" x="324" y="576" w="74" h="51" z="280" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="120334006" x="144" y="576" w="124" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="De-blocking at 0.8 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="310686195" x="540" y="576" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DblkB3P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1363798873" x="252" y="576" w="53" h="49" z="70" orient="0" defn="master:var_switch" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk B3P" />
            <param name="Group" value="B3" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Dblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1282890995" x="162" y="738" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1268336814" x="90" y="738" w="40" h="49" z="100" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdInv" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="738" w="44" h="8" orient="0" id="663567211" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="792" w="44" h="8" orient="0" id="1790791849" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1193541695" x="90" y="792" w="40" h="49" z="140" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="545657186" x="162" y="792" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqInv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="738" w="44" h="8" orient="0" id="1374596900" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="659943906" x="198" y="738" w="37" h="49" z="110" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1582429613" x="270" y="738" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="78210996" x="270" y="792" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="962840866" x="198" y="792" w="37" h="49" z="160" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqInv" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0067" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="792" w="44" h="8" orient="0" id="1661364976" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="774" w="62" h="8" orient="0" id="1960768906" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1562754331" x="810" y="774" w="38" h="49" z="200" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2114253366" x="900" y="774" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="185919908" x="900" y="720" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1433126552" x="810" y="720" w="38" h="49" z="150" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TidRec" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="846" y="720" w="62" h="8" orient="0" id="2004039727" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="802641042" x="720" y="774" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="431655134" x="630" y="774" w="42" h="49" z="190" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpqRec" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="774" w="62" h="8" orient="0" id="1996002763" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="720" w="62" h="8" orient="0" id="101119502" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="557099731" x="630" y="720" w="42" h="49" z="130" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.65" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1795514522" x="720" y="720" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KpdRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="990072548" x="900" y="846" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1498617926" x="810" y="846" w="50" h="49" z="240" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpDCRec" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="846" y="846" w="62" h="8" orient="0" id="1139997363" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="900" w="62" h="8" orient="0" id="1261988678" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2102027686" x="810" y="900" w="46" h="49" z="270" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="252188195" x="900" y="900" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiDCRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1375160854" x="720" y="900" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="656060945" x="630" y="900" w="46" h="49" z="250" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiACRec" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="900" w="62" h="8" orient="0" id="1524312605" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="846" w="62" h="8" orient="0" id="167118657" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1792841264" x="630" y="846" w="50" h="49" z="230" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1095875697" x="720" y="846" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="kpACRec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1626632563" x="414" y="774" w="56" h="49" z="170" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1626903511" x="504" y="774" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TVdcLim1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="774" w="62" h="8" orient="0" id="1463767519" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="720" w="62" h="8" orient="0" id="19146701" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="703329039" x="504" y="720" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1008090895" x="414" y="720" w="54" h="49" z="120" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim1" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="14.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1071604271" x="144" y="234" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc3P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="632045520" x="180" y="234" w="39" h="36" z="30" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="234" w="44" h="8" orient="0" id="1420840412" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:MMC_PWM" id="457953623" x="594" y="72" w="137" h="149" z="350" orient="0" defn="DCS3_Released_20140720:MMC_PWM" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RSOff" value="1.0e8 [ohm]" />
            <param name="Cdc" value="15000 [uF]" />
            <param name="Cfreq" value="3" />
            <param name="fref" value="50 [Hz]" />
            <param name="Lsmth" value="49 [mH]" />
            <param name="EnGnd" value="0" />
            <param name="Vacbase" value="220 [kV]" />
            <param name="Sbase" value="1200 [MVA]" />
            <param name="RSOn" value="0.908 [mohm]" />
            <param name="Kp" value="0.8" />
            <param name="Ti" value="0.01" />
            <param name="CCSCEn" value="1" />
            <param name="DCCapEn" value="0" />
            <param name="DCCap" value="25 [uF]" />
            <param name="SumVc0" value="0.0 [kV]" />
            <param name="Larm" value="19 [mH]" />
            <param name="IvlMax" value="6.0 [kA]" />
            <param name="FltPkT" value="10 [us]" />
            <param name="FltClrT" value="30 [us]" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <paramlist link="1129527973" name="">
            <param name="ymin" value="-2.5" />
            <param name="ymax" value="1.5" />
          </paramlist>
          <paramlist link="1429858619" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="417623745" name="">
            <param name="ymin" value="-4" />
            <param name="ymax" value="12" />
          </paramlist>
          <paramlist link="1265189282" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="949732147" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1753604182" name="" x="792" y="72" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1628437618" name="" x="360" y="144" w="188" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1624559618" name="" x="450" y="72" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2134352836" x="1080" y="774" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="485720212" x="990" y="774" w="32" h="49" z="210" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0303" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1026" y="774" w="62" h="8" orient="0" id="1989820983" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="720" w="62" h="8" orient="0" id="1728944186" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1069706555" x="990" y="720" w="34" h="49" z="180" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="B3 PI parameters" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="695594071" x="1080" y="720" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="774" y="522" w="396" h="126" id="2008719816" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VdcRef B3" link="1896610788" id="240090480" />
          <Control classid="Slider" name="1/kpDrp DC" link="1150935960" id="2042060698" />
          <Control classid="Slider" name="Kp_P" link="1069706555" id="1286344543" />
          <Control classid="Slider" name="Ti_P" link="485720212" id="752571364" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="126" y="882" w="62" h="8" orient="0" id="1517823662" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1899154967" x="180" y="882" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1896610788" x="90" y="882" w="58" h="49" z="220" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcRef B3" />
            <param name="Group" value="B3" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="954" w="62" h="8" orient="0" id="1517577495" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="936075839" x="180" y="954" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCDroop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1150935960" x="90" y="954" w="64" h="49" z="260" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="1/kpDrp DC" />
            <param name="Group" value="B3" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="5.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="2046846722" x="126" y="288" w="40" h="49" z="40" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="QrefB3" />
            <param name="Group" value="B3" />
            <param name="Display" value="1" />
            <param name="Max" value="840" />
            <param name="Min" value="-840" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="496289488" x="216" y="288" w="40" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="QrefB3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="288" w="62" h="8" orient="0" id="534719491" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="493046510" name="" x="216" y="630" w="116" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="220805316" x="198" y="504" w="56" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="993409709" x="288" y="504" w="74" h="57" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="100.0 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1809520555" name="" x="198" y="504" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1914631858" name="" x="360" y="504" w="44" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1710852902" name="" x="468" y="576" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="1618183927" x="324" y="504" w="38" h="20" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="365742654" x="288" y="432" w="74" h="57" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="100.0 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1466577291" name="" x="234" y="504" w="26" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="430956811" name="" x="324" y="432" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1944944259" x="360" y="432" w="40" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="AC_Brk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="608700820" x="594" y="180" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCFlt_flag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1647051952" x="486" y="576" w="37" h="54" z="440" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk B3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="800757093" x="558" y="180" w="97" h="36" z="510" orient="4" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iarm_pA Cm-B3" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="414" y="378" w="792" h="126" id="215140494" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="486,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="VacRef B3" link="331096406" id="82256297" />
          <Control classid="Slider" name="PRef B3" link="1381620892" id="1114023734" />
          <Control classid="Slider" name="QrefB3" link="2046846722" id="1228348281" />
          <Control classid="Switch" name="Dblk B3P" link="1363798873" id="1694344510" />
          <Control classid="Slider" name="KpdInv" link="1268336814" id="1226377957" />
          <Control classid="Slider" name="TidInv" link="659943906" id="206325710" />
          <Control classid="Slider" name="KpqInv" link="1193541695" id="267088223" />
          <Control classid="Slider" name="TiqInv" link="962840866" id="1054897280" />
          <Control classid="Slider" name="KVdcLim1" link="1008090895" id="1687237279" />
        </Frame>
        <User classid="UserCmp" defn="master:unity" id="976875045" x="396" y="576" w="38" h="17" z="290" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="794096573" x="864" y="126" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="348979100" name="" x="810" y="126" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="180" w="8" h="26" orient="0" id="42497509" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1770399580" x="720" y="180" w="20" h="60" z="1" orient="5" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="measureB3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1079294401" x="954" y="306" w="86" h="36" z="460" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pmeas Cm-B3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="425453397" x="972" y="252" w="78" h="36" z="490" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iprim Cm-B3" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1452443747" x="972" y="180" w="50" h="36" z="500" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vac-B3" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1485199881" x="954" y="108" w="23" h="20" z="380" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1192943825" x="954" y="180" w="23" h="20" z="430" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1379867304" x="954" y="126" w="23" h="20" z="370" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="473845281" x="954" y="198" w="23" h="20" z="410" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1858290278" x="954" y="144" w="23" h="20" z="360" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1772146063" x="954" y="216" w="23" h="20" z="400" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="487477587" x="900" y="72" w="62" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="measureB3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1772169725" x="954" y="288" w="23" h="20" z="390" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="7" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="325548858" x="954" y="306" w="23" h="20" z="450" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="8" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="561437757" x="972" y="252" w="21" h="74" z="480" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1850902217" name="" x="954" y="288" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1501873718" x="972" y="180" w="21" h="74" z="420" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1590811680" name="" x="900" y="72" w="44" h="224" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
          <vertex x="36" y="36" />
          <vertex x="36" y="54" />
          <vertex x="36" y="90" />
          <vertex x="36" y="108" />
          <vertex x="36" y="126" />
          <vertex x="36" y="198" />
          <vertex x="36" y="216" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1519774144" x="990" y="288" w="88" h="36" z="470" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qmeas Cm-B3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="458926047" x="432" y="576" w="74" h="50" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="758897146" x="360" y="594" w="56" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ACFlt_flag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1445078867" name="" x="360" y="594" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="line" group="" url="" version="" build="" crc="74860072" instances="0" key="" view="false" date="1381868775">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="S1" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="R1" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S2" x="-54" y="36" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="R2" x="54" y="36" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="52" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="47" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="53" y1="36" x2="-53" y2="36" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="-29" y1="-9" x2="31" y2="48" stroke="Silver" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="730076653" x="198" y="126" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="165380832" x="378" y="126" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="44" h="8" orient="0" id="469215894" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="126" w="44" h="8" orient="0" id="76006666" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="TLine" name="DCS3_Released_20140720:DCTL3" x="234" y="126" w="116" h="34" orient="0" id="798170802" send="0" recv="0" back="0" defn="DCS3_Released_20140720:DCTL3" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:DCTL3" id="798170802" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:DCTL3" link="798170802" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="B2B5_300km_CKT1" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="300.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1351801073" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="360302923" x="198" y="180" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1508617938" x="378" y="180" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="180" w="44" h="8" orient="0" id="1190115787" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="180" w="44" h="8" orient="0" id="788099845" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="TLine" name="DCS3_Released_20140720:DCTL3" x="234" y="180" w="116" h="34" orient="0" id="1192747554" send="0" recv="0" back="0" defn="DCS3_Released_20140720:DCTL3" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:DCTL3" id="1192747554" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:DCTL3" link="1192747554" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="B2B5_300km_CKT2" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="300.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1351801073" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="RowDefn" name="E1D1200KM" group="" url="" version="" build="" crc="33754858" instances="0" key="" view="false" date="1377195573">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="72">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Cable_Coax" id="184915105" x="378" y="594" w="298" h="487" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="CABNUM" value="1" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.01895 [m]" />
            <param name="RHOC" value="2.07016e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="21.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="13.8e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.005025 [m]" />
            <param name="T4" value="0.00155" />
            <param name="T5" value="0.002" />
            <param name="T6" value="0.00275" />
            <param name="T7" value="0.037375" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="553843790" x="522" y="306" w="787" h="83" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="1758832383" x="648" y="162" w="451" h="232" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Cable_Coax" id="764348961" x="756" y="594" w="298" h="487" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="CABNUM" value="2" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0.5 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.01895 [m]" />
            <param name="RHOC" value="2.07016e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="21.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="13.8e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.005025 [m]" />
            <param name="T4" value="0.00155" />
            <param name="T5" value="0.002" />
            <param name="T6" value="0.00275" />
            <param name="T7" value="0.037375" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="B2B3200km" group="" url="" version="" build="" crc="71348524" instances="2" key="" view="false" date="1425056768">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="180">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="1687550985" x="630" y="162" w="451" h="232" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-10" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="1350875551" x="504" y="306" w="787" h="83" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Cable_Coax" id="191930504" x="360" y="594" w="298" h="487" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="CABNUM" value="1" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.025125 [m]" />
            <param name="RHOC" value="2.2e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="27.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="18.15e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.02 [m]" />
            <param name="T4" value="0.002" />
            <param name="T5" value="0.0031" />
            <param name="T6" value="0.0055" />
            <param name="T7" value="0.005" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Cable_Coax" id="1628223071" x="702" y="612" w="298" h="487" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="CABNUM" value="2" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0.5 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.025125 [m]" />
            <param name="RHOC" value="2.2e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="27.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="18.15e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.02 [m]" />
            <param name="T4" value="0.002" />
            <param name="T5" value="0.0031" />
            <param name="T6" value="0.0055" />
            <param name="T7" value="0.005" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="A1C1200km" group="" url="" version="" build="" crc="35466198" instances="2" key="" view="false" date="1425056768">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="36">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="773727268" x="630" y="180" w="451" h="232" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-10" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="1642835196" x="504" y="324" w="787" h="83" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Cable_Coax" id="1812146243" x="360" y="612" w="298" h="487" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="CABNUM" value="1" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.025125 [m]" />
            <param name="RHOC" value="2.2e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="27.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="18.15e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.02 [m]" />
            <param name="T4" value="0.002" />
            <param name="T5" value="0.0031" />
            <param name="T6" value="0.0055" />
            <param name="T7" value="0.005" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Cable_Coax" id="231186213" x="774" y="594" w="298" h="487" z="0" orient="0" link="-1" defn="master:Cable_Coax" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="CABNUM" value="2" />
            <param name="Y" value="1.5 [m]" />
            <param name="X" value="0.5 [m]" />
            <param name="LL" value="5" />
            <param name="LC" value="2" />
            <param name="SHRad" value="1" />
            <param name="CONNAM1" value="Conductor" />
            <param name="CONNAM2" value="Sheath" />
            <param name="CONNAM3" value="Armour" />
            <param name="CONNAM4" value="Outside Cond." />
            <param name="R1" value="0.0 [m]" />
            <param name="R2" value="0.025125 [m]" />
            <param name="RHOC" value="2.2e-8 [ohm*m]" />
            <param name="PERMC" value="1" />
            <param name="R3" value=".0254 [m]" />
            <param name="EPS1" value="2.3" />
            <param name="PERM1" value="1.0" />
            <param name="R4" value=".0299 [m]" />
            <param name="RHOS" value="27.4e-8 [ohm*m]" />
            <param name="PERMS" value="1" />
            <param name="R5" value=".0309 [m]" />
            <param name="EPS2" value="2.3" />
            <param name="PERM2" value="1" />
            <param name="R6" value=".0583 [m]" />
            <param name="RHOA" value="18.15e-8 [ohm*m]" />
            <param name="PERMA" value="1.0" />
            <param name="R7" value=".0635 [m]" />
            <param name="EPS3" value="2.3" />
            <param name="PERM3" value="1" />
            <param name="R8" value=".07 [m]" />
            <param name="RHOO" value="1.8e-7 [ohm*m]" />
            <param name="PERMO" value="400" />
            <param name="R9" value=".08 [m]" />
            <param name="EPS4" value="1.0" />
            <param name="PERM4" value="1" />
            <param name="elim1" value="0" />
            <param name="elim2" value="0" />
            <param name="elim3" value="0" />
            <param name="RorT" value="1" />
            <param name="T3" value="0.02 [m]" />
            <param name="T4" value="0.002" />
            <param name="T5" value="0.0031" />
            <param name="T6" value="0.0055" />
            <param name="T7" value="0.005" />
            <param name="T8" value="0.0065" />
            <param name="T9" value="0.01" />
            <param name="CROSSBOND" value="0" />
            <param name="GROUPNO" value="1" />
            <param name="CBC1" value="0" />
            <param name="CBC2" value="1" />
            <param name="CBC3" value="0" />
            <param name="CBC4" value="0" />
            <param name="SemiCL" value="0" />
            <param name="SL1" value="0.001" />
            <param name="SL2" value="0.001" />
            <param name="OHC" value="0" />
            <param name="Y2" value="2.0 [m]" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_C1_C2" url="" version="" build="" crc="58310440" instances="1" view="false" date="1425056739" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Red" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Red" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Red" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Red" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Red" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Red" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Red" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Red" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Red" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Red" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Red" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Red" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1527455877" x="468" y="252" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="404284359" x="198" y="252" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="923264280" name="DCS3_Released_20140720:ACcable" x="234" y="252" w="170" h="34" orient="0" defn="DCS3_Released_20140720:ACcable" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:ACcable" id="923264280" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:ACcable" link="923264280" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="C1C250km" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="50.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="144" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1186358979" name="" x="198" y="252" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1109188800" name="" x="468" y="252" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="RowDefn" name="DCTL3" group="" url="" version="" build="" crc="104073329" instances="1" key="" view="false" date="1425056768">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Ground" id="1336144538" x="450" y="630" w="787" h="83" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="500.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="990243729" x="630" y="180" w="451" h="232" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-30" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Tower_2_Flat" id="888113000" x="342" y="450" w="349" h="320" z="0" orient="0" link="-1" defn="master:Line_Tower_2_Flat" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="TName" value="DC12" />
            <param name="Y" value="30 [m]" />
            <param name="XC" value="10 [m]" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="SHSag" value="1" />
            <param name="Transp" value="1" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="chukar" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.023875 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="DCResC" value="0.0112 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="20 [m]" />
            <param name="NCondB" value="2" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value="0.450 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="3/8_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.00477 [m]" />
            <param name="DCResG" value="3.65 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="14 [m]" />
            <param name="YG" value="7 [m]" />
            <param name="XG" value="9 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NG1" value="3" />
            <param name="NG2" value="4" />
            <param name="RadiusS" value="0.003" />
            <param name="num_out_strnd" value="8" />
            <param name="XB11" value="-0.1" />
            <param name="YB11" value="-0.1" />
            <param name="XB12" value="-0.1" />
            <param name="YB12" value="-0.1" />
            <param name="XB13" value="-0.1" />
            <param name="YB13" value="-0.1" />
            <param name="XB14" value="-0.1" />
            <param name="YB14" value="-0.1" />
            <param name="XB15" value="-0.1" />
            <param name="YB15" value="-0.1" />
            <param name="num_tot_strnd" value="19" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="DCTL2" group="" url="" version="" build="" crc="75984401" instances="2" key="" view="false" date="1425056768">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Tower_2_Flat" id="645636374" x="288" y="450" w="349" h="320" z="0" orient="0" link="-1" defn="master:Line_Tower_2_Flat" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="TName" value="DC12" />
            <param name="Y" value="30 [m]" />
            <param name="XC" value="10 [m]" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="SHSag" value="1" />
            <param name="Transp" value="1" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="chukar" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.023875 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="DCResC" value="0.0112 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="20 [m]" />
            <param name="NCondB" value="2" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value="0.450 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="3/8_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.00477 [m]" />
            <param name="DCResG" value="3.65 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="14 [m]" />
            <param name="YG" value="7 [m]" />
            <param name="XG" value="9 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NG1" value="3" />
            <param name="NG2" value="4" />
            <param name="RadiusS" value="0.003" />
            <param name="num_out_strnd" value="8" />
            <param name="XB11" value="-0.1" />
            <param name="YB11" value="-0.1" />
            <param name="XB12" value="-0.1" />
            <param name="YB12" value="-0.1" />
            <param name="XB13" value="-0.1" />
            <param name="YB13" value="-0.1" />
            <param name="XB14" value="-0.1" />
            <param name="YB14" value="-0.1" />
            <param name="XB15" value="-0.1" />
            <param name="YB15" value="-0.1" />
            <param name="num_tot_strnd" value="19" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="945961665" x="414" y="630" w="787" h="83" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="500.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="1500514235" x="594" y="180" w="451" h="232" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-30" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLA1A0" group="" url="" version="" build="" crc="9682555" instances="7" key="" view="false" date="1425056767">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="1133093024" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
            <param name="CPASS" value="1" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="100000.0 [Hz]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="1980429194" x="396" y="576" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="GPERM" value="1.0" />
            <param name="GRRES" value="500.0 [ohm*m]" />
            <param name="GrRho" value="0" />
            <param name="EarthForm" value="0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Tower_3-Flat" id="1293731529" x="288" y="396" w="357" h="320" z="0" orient="0" defn="master:Line_Tower_3-Flat" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="0.0 [m]" />
            <param name="Y" value="30.0 [m]" />
            <param name="XC" value="5.0 [m]" />
            <param name="YG" value="7.0 [m]" />
            <param name="XG" value="14.0 [m]" />
            <param name="SHSag" value="1" />
            <param name="Transp" value="0" />
            <param name="ShuntG" value="1.0e-11 [mho/m]" />
            <param name="TName" value="3L1" />
            <param name="CName" value="chukar" />
            <param name="CDataType" value="1" />
            <param name="CLName" value="..\conductor.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.019125 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="19" />
            <param name="num_out_strnd" value="12" />
            <param name="RadiusS" value="0.003 [m]" />
            <param name="DCResC" value="0.019 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="20 [m]" />
            <param name="NCondB" value="2" />
            <param name="BundSym" value="0" />
            <param name="BSP" value="0.450 [m]" />
            <param name="SHBund" value="1" />
            <param name="NG" value="2" />
            <param name="GDataType" value="1" />
            <param name="GLName" value="..\conductor.clb" />
            <param name="GWSame" value="1" />
            <param name="ElimGW" value="1" />
            <param name="GName" value="3/8_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="RadiusG" value="0.00477 [m]" />
            <param name="DCResG" value="3.65 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="14 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="-0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="-0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="-0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="-0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="-0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NC3" value="3" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_A1A0" url="" version="" build="" crc="125836146" instances="0" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R1" x="54" y="-36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S1" x="-54" y="-36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="R2" x="54" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S2" x="-54" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="36" x2="-54" y2="36" stroke="Red" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="48" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="54" y1="-36" x2="-54" y2="-36" stroke="Red" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="-14" y1="-48" x2="26" y2="45" stroke="Gray" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1162783066" x="252" y="36" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="913926343" x="72" y="36" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="DCS3_Released_20140720:TLA1B1" x="108" y="36" w="116" h="48" orient="0" id="872252359" send="0" recv="0" back="0" defn="DCS3_Released_20140720:TLA1B1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:TLA1B1" id="872252359" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:TLA1B1" link="872252359" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TLA1B1_a" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="400" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="1" />
              <param name="CoupleName" value="A1B1" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="1" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1339530088" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="TLine" name="DCS3_Released_20140720:TLA1B1" x="108" y="90" w="116" h="48" orient="0" id="170928903" send="0" recv="0" back="0" defn="DCS3_Released_20140720:TLA1B1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:TLA1B1" id="170928903" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:TLA1B1" link="170928903" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TLA1B1_b" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="400" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="1" />
              <param name="CoupleName" value="A1B1" />
              <param name="CoupleOffset" value="50.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1339530088" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="36" w="44" h="8" orient="0" id="637141494" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="36" w="44" h="8" orient="0" id="1677621865" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="90" w="44" h="8" orient="0" id="2102248436" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="90" w="44" h="8" orient="0" id="1511918949" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="2035230693" x="72" y="90" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1650689968" x="252" y="90" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="RowDefn" name="TLA1B1" group="" url="" version="" build="" crc="90928224" instances="0" key="" view="false" date="1339530088">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Ground" id="210483352" x="432" y="576" w="787" h="83" z="0" orient="0" link="-1" defn="master:Line_Ground" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="EarthForm" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="GrRho" value="1" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="EarthForm2" value="0" />
            <param name="EarthForm3" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="1695569875" x="990" y="288" w="451" h="232" z="0" orient="0" link="-1" defn="master:Line_FrePhase_Options" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="poleID" value="1" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="TDMaxE" value="0.2" />
            <param name="trHStrtP" value="25" />
            <param name="trHMaxE" value="0.2" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1" />
            <param name="W3" value="1.0" />
            <param name="DCenab" value="1" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-30" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Tower_2_Flat" id="1365902879" x="288" y="396" w="349" h="320" z="0" orient="0" link="-1" defn="master:Line_Tower_2_Flat" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="TName" value="DC12" />
            <param name="Y" value="33.2 [m]" />
            <param name="XC" value="15.8 [m]" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="SHSag" value="1" />
            <param name="Transp" value="1" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="chukar" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.03801 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="DCResC" value="0.03182 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="20 [m]" />
            <param name="NCondB" value="3" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="1/2_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.009525 [m]" />
            <param name="DCResG" value="3.65 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="14 [m]" />
            <param name="YG" value="11.9 [m]" />
            <param name="XG" value="10 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NG1" value="3" />
            <param name="NG2" value="4" />
            <param name="RadiusS" value="0.003" />
            <param name="num_out_strnd" value="8" />
            <param name="XB11" value="-0.1" />
            <param name="YB11" value="-0.1" />
            <param name="XB12" value="-0.1" />
            <param name="YB12" value="-0.1" />
            <param name="XB13" value="-0.1" />
            <param name="YB13" value="-0.1" />
            <param name="XB14" value="-0.1" />
            <param name="YB14" value="-0.1" />
            <param name="XB15" value="-0.1" />
            <param name="YB15" value="-0.1" />
            <param name="num_tot_strnd" value="19" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_A1_B1" url="" version="" build="" crc="74214145" instances="1" view="false" date="1425056739" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R1" x="54" y="-18" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S1" x="-54" y="-18" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="R2" x="54" y="18" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S2" x="-54" y="18" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="18" x2="-54" y2="18" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="30" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="54" y1="-18" x2="-54" y2="-18" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="-19" y1="-26" x2="27" y2="24" stroke="Gray" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1667439339" x="252" y="36" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1622099173" x="72" y="36" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="36" w="44" h="8" orient="0" id="934027855" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="36" w="44" h="8" orient="0" id="385234904" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="90" w="44" h="8" orient="0" id="924415469" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="90" w="44" h="8" orient="0" id="472126361" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1772398498" x="72" y="90" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1313642073" x="252" y="90" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="DCS3_Released_20140720:DCTL2" x="108" y="36" w="116" h="48" orient="0" id="402925865" send="0" recv="0" back="0" defn="DCS3_Released_20140720:DCTL2" layer="">
