            <param name="AL2" value="IaBtm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="234" w="26" h="8" orient="0" id="826998417" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="270" w="26" h="8" orient="0" id="2034980225" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="576" w="314" h="62" orient="0" id="1723410362" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="306" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="504" w="44" h="8" orient="0" id="799661919" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="540" w="44" h="8" orient="0" id="761572894" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="200809463" x="108" y="108" w="74" h="20" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOff" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1524916105" x="270" y="126" w="66" h="20" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="876315186" x="270" y="108" w="66" h="20" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1753276098" x="108" y="126" w="63" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cdc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1741588958" x="108" y="90" w="73" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOn" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="54" y="54" w="126" h="90" colors="0, 15792890" id="485655938" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Cell parameters
]]></Sticky>
        <Sticky classid="Sticky" x="54" y="198" w="126" h="72" colors="0, 15792890" id="953196493" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[General]]></Sticky>
        <Sticky classid="Sticky" x="216" y="54" w="126" h="126" colors="0, 15792890" id="2088961405" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Direct input connections
]]></Sticky>
        <User classid="UserCmp" name="master:import" id="565981521" x="108" y="234" w="76" h="20" z="80" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Lsmth" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="119659147" x="270" y="144" w="56" h="20" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vz" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="360" w="44" h="8" orient="0" id="1089865855" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="360" w="44" h="8" orient="0" id="1339618553" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="703352418" x="1224" y="360" w="74" h="32" z="120" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="576" w="278" h="44" orient="0" id="466583011" layer="">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
          <vertex x="270" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="540" w="62" h="8" orient="0" id="2095063919" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1035155652" x="1440" y="540" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="NU_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1419098717" x="1152" y="540" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1494" y="576" w="44" h="44" orient="0" id="263939894" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="853183160" x="1386" y="540" w="38" h="17" z="160" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="540" w="44" h="8" orient="0" id="1234729720" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:DiscreteRef" id="1156169622" x="1260" y="540" w="123" h="80" z="150" orient="0" defn="VSC_MMC_Lib:DiscreteRef" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DimDref" value="$(NoCells2)" />
            <param name="Ctype" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1644118995" x="900" y="360" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1000219417" x="1080" y="396" w="14" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vz" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="10969476" x="1116" y="360" w="74" h="56" z="110" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="72863578" x="1296" y="360" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1799386964" x="1152" y="432" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefB" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="2121047949" x="1116" y="432" w="74" h="56" z="140" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="918" y="378" w="126" h="54" colors="0, 15792890" id="1380023769" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="2" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="8" />
          </paramlist><![CDATA[Circulating current suppression term: Vz]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="1080" y="396" w="44" h="8" orient="0" id="415574890" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="360" w="188" h="8" orient="0" id="899325008" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="432" w="188" h="80" orient="0" id="1387990655" layer="">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
          <vertex x="-180" y="-72" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:DiscreteRef" id="809852881" x="1260" y="252" w="123" h="80" z="180" orient="0" defn="VSC_MMC_Lib:DiscreteRef" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DimDref" value="$(NoCells2)" />
            <param name="Ctype" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:Sorter" id="1153669598" x="1908" y="666" w="146" h="86" z="240" orient="0" defn="VSC_MMC_Lib:Sorter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DimIdx" value="$(NoCells2)" />
            <param name="Sorder" value="2" />
            <param name="OutV" value="0" />
            <param name="SType" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:FiringBlockVSC" id="1927116114" x="2088" y="558" w="200" h="131" z="250" orient="0" defn="VSC_MMC_Lib:FiringBlockVSC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DimFb" value="$(NoCells2)" />
            <param name="TBLogic" value="-1" />
            <param name="Config" value="2" />
            <param name="T_B" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:Sorter" id="2094462014" x="1908" y="378" w="146" h="86" z="220" orient="0" defn="VSC_MMC_Lib:Sorter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DimIdx" value="$(NoCells2)" />
            <param name="Sorder" value="2" />
            <param name="OutV" value="0" />
            <param name="SType" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:FiringBlockVSC" id="594055499" x="2088" y="270" w="200" h="131" z="260" orient="0" defn="VSC_MMC_Lib:FiringBlockVSC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DimFb" value="$(NoCells2)" />
            <param name="TBLogic" value="1" />
            <param name="Config" value="2" />
            <param name="T_B" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="252" w="44" h="8" orient="0" id="1353037486" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="720510037" x="1386" y="252" w="38" h="17" z="190" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="108" w="62" h="8" orient="0" id="393616500" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1468122562" x="1278" y="108" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1403323371" x="1314" y="108" w="38" h="20" z="70" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="108" w="44" h="8" orient="0" id="1260085217" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="671040422" x="1404" y="108" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1494" y="288" w="44" h="44" orient="0" id="1694637039" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="252" w="620" h="8" orient="0" defn="" id="1440496358" layer="">
          <vertex x="0" y="0" />
          <vertex x="612" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1980" y="378" w="26" h="80" orient="0" id="640525562" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1638" y="288" w="278" h="44" orient="0" id="971521659" layer="">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
          <vertex x="270" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="629093195" x="1782" y="378" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VcT_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1782" y="378" w="62" h="8" orient="0" id="800823827" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="101391224" x="2106" y="378" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2106" y="378" w="8" h="44" orient="0" id="1593417068" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="539334021" x="2034" y="180" w="34" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IaTop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2034" y="180" w="44" h="44" orient="0" id="83992872" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1953102480" x="2196" y="306" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TTL_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="359450737" x="2196" y="252" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TTU_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2034" y="468" w="44" h="44" orient="0" id="20861688" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="384202592" x="2034" y="468" w="34" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IaBtm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2106" y="666" w="8" h="44" orient="0" id="848184397" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="992628481" x="2106" y="666" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1782" y="666" w="62" h="8" orient="0" id="2030437620" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1980" y="666" w="26" h="80" orient="0" id="178240043" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="540" w="620" h="8" orient="0" id="1377352014" layer="">
          <vertex x="0" y="0" />
          <vertex x="612" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="241319899" x="1782" y="666" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VcB_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2074860008" x="2196" y="594" w="38" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TBL_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1775689458" x="2196" y="540" w="40" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TBU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1614234675" x="2070" y="90" w="304" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Firing Pulse Generation and Capacitor Voltage Balancing" />
            <param name="AL2" value="(Upper Arm)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1586603390" x="2088" y="738" w="304" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Firing Pulse Generation and Capacitor Voltage Balancing" />
            <param name="AL2" value="(Lower Arm)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1545709852" x="1152" y="252" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1654421214" x="1440" y="252" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="NU_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1152" y="252" w="62" h="8" orient="0" id="1001455609" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:TimeComparatorX" id="483535461" x="1584" y="576" w="161" h="34" z="170" orient="0" defn="VSC_MMC_Lib:TimeComparatorX" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:TimeComparatorX" id="1537906611" x="1584" y="288" w="161" h="34" z="200" orient="0" defn="VSC_MMC_Lib:TimeComparatorX" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="771230658" x="108" y="252" w="88" h="20" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SumVc0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="VSC_MMC_Lib" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="MMC_PWM" url="" version="" build="" crc="42072231" instances="598" key="" view="false" date="1425056738">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="450" h="640" splitter="75">
        <category name="Parameters" visible="true">
          <cond />
          <parameter desc="Switch OFF resistance (for each element)" name="RSOff" group="Cell parameters" unit="ohm" min="1.0e-20" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0e8 [ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cell blocking delay after fault detection" name="FltClrT" group="DC fault detection" unit="s" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[20 [us]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Pick up time for DC fault detection" name="FltPkT" group="DC fault detection" unit="s" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100 [us]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Max allowed valve current (valve protection)" name="IvlMax" group="DC fault detection" unit="kA" min="0.0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.5 [kA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Sum of capacitor voltages per arm at t=0 [kV]" name="SumVc0" group="General" unit="kV" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cell DC capacitor" name="Cdc" group="Cell parameters" unit="uF" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3000 [uF]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC system frequency" name="fref" group="General" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Arm inductance" name="Larm" group="" unit="H" min="1e-50" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [mH]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Enable midpoint ground [1: Enable; 0: Disable]" name="EnGnd" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated AC voltage" name="Vacbase" group="Rated Values" unit="kV" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[350 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated MVA" name="Sbase" group="Rated Values" unit="MVA" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100 [MVA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Switch ON resistance (for each element)" name="RSOn" group="Cell parameters" unit="ohm" min="1.0e-20" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.005 [ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="CCSC regulator gain" name="Kp" group="CCSC" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="CCSC regulator time constant" name="Ti" group="CCSC" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Enable [1] or Disable [0] CCSC" name="CCSCEn" group="CCSC" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Enable (1) disable (0) DC bus capacitor" name="DCCapEn" group="DC bus capacitor" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Total DC Bus capacitance" name="DCCap" group="DC bus capacitor" unit="uF" min="1.0e-10" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[25 [uF]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="OUT" x="54" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="OUT_P" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="OUT_N" x="-54" y="72" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="RefSig" x="54" y="-18" dim="5" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="FltMode" x="0" y="108" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Iarm" x="-36" y="108" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="-18" x2="34" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <rect x="-43" y="-28" width="78" height="111" stroke="Gray" stroke-width="0.2" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="36" x2="39" y2="36" stroke="Black" stroke-width="0.6" stroke-dasharray="none" />
        <text x="53" y="29" stroke="black" fill="black" font-size="Small" text-anchor="Middle">AC</text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-54" y1="72" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <text x="-48" y="-27" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[DC +]]></text>
        <text x="-45" y="65" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[DC -]]></text>
        <text x="49" y="-24" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ref]]></text>
        <rect x="-40" y="-32" width="78" height="110" stroke="Teal" stroke-width="0.6" fill-style="Solid" fill-fg="Teal" fill-bg="Black" />
        <text x="-1" y="14" stroke="black" fill="black" font-size="Small" text-anchor="Middle">MMC </text>
        <text x="-3" y="36" stroke="Black" font-size="Medium" text-anchor="Middle"><![CDATA[NLC]]></text>
        <text x="20" y="97" stroke="black" fill="black" font-size="Small" text-anchor="Middle">DC Flt</text>
        <line x1="0" y1="108" x2="0" y2="83" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="0" y1="108" x2="-3" y2="101" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="3" y1="102" x2="0" y2="108" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-36" y1="108" x2="-36" y2="83" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-36" y1="108" x2="-39" y2="101" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-33" y1="102" x2="-36" y2="108" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <Sticky classid="Sticky" x="1674" y="18" w="378" h="342" colors="10526880, 15792890" id="1019638553" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="13041663" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Parameters and input signals]]></Sticky>
        <User classid="UserCmp" name="master:xnode" id="370925443" x="90" y="270" w="26" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="OUT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="size" value="2" modified="true" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="show_boader" value="0" />
          <param name="orient" value="1" />
          <param name="size" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="680262871" x="1260" y="36" w="40" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="OUT_P" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1998433855" x="414" y="54" w="746" h="26" orient="0" defn="" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="738" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="672439833" x="1764" y="54" w="69" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Larm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1997068138" x="1764" y="72" w="63" h="20" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cdc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="491811098" x="1764" y="108" w="77" h="20" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RefSig" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1926" y="108" w="134" h="8" orient="0" id="1596878877" layer="">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="175519641" x="1836" y="126" w="23" h="20" z="70" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="970337768" x="1836" y="126" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Varef" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1932690309" x="1890" y="126" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vcref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2053615087" x="1890" y="126" w="23" h="20" z="80" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="327531709" x="1836" y="90" w="32" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1778291026" x="1836" y="90" w="23" h="20" z="430" orient="6" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="733872351" x="1260" y="522" w="42" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="OUT_N" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" id="583417105" x="126" y="270" w="38" h="75" z="1" orient="0" defn="master:breakout" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="270" w="44" h="8" orient="0" id="949588169" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1733945945" x="1890" y="90" w="23" h="20" z="440" orient="6" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="406263390" x="1890" y="90" w="34" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="654804846" x="1944" y="126" w="23" h="20" z="90" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="113558857" x="1998" y="126" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="951210783" x="1764" y="198" w="62" h="20" z="140" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="fref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1039951421" x="1998" y="126" w="38" h="17" z="100" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1944" y="126" w="26" h="8" orient="0" id="663257195" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1583660239" x="1764" y="252" w="73" h="20" z="180" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:MMC_Pole_NLC" id="1000062507" x="414" y="162" w="104" h="146" z="650" orient="4" defn="DCS3_Released_20140720:MMC_Pole_NLC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="fsw" value="Fsw" />
            <param name="Dimen" value="$(NoCells1)" />
            <param name="Lsmth" value="Lsmth" />
            <param name="Cdc" value="Cdc" />
            <param name="fref" value="fref" />
            <param name="RSOn" value="RSOn" />
            <param name="RSOff" value="RSOff" />
            <param name="Cfreq" value="Cfreq" />
            <param name="SumVc0" value="SumVc0" />
            <param name="Larm" value="Larm" />
          </paramlist>
          <paramlist link="1301855256" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <paramlist link="1840887994" name="">
            <param name="ymin" value="360" />
            <param name="ymax" value="480" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="522" w="854" h="188" orient="0" id="571612842" layer="">
          <vertex x="0" y="0" />
          <vertex x="-846" y="0" />
          <vertex x="-846" y="-180" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1293751110" x="486" y="180" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="180" w="44" h="8" orient="0" id="1574783053" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1588877254" x="486" y="144" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="144" w="44" h="8" orient="0" id="2032123372" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1517811240" x="486" y="126" w="30" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Varef" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="126" w="44" h="8" orient="0" id="512076502" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="234" w="44" h="8" orient="0" id="1553688365" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="113275759" x="684" y="234" w="32" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="252" w="44" h="8" orient="0" id="660587739" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="73058742" x="684" y="252" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="288" w="44" h="8" orient="0" id="1065748373" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1680346818" x="684" y="288" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="360" w="44" h="8" orient="0" id="1598266430" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2044953571" x="864" y="360" w="30" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vcref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="378" w="44" h="8" orient="0" id="1336125608" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="961826361" x="864" y="378" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="414" w="44" h="8" orient="0" id="1609294343" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="464188120" x="864" y="414" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="270" w="404" h="8" orient="0" id="1377076162" layer="">
          <vertex x="0" y="0" />
          <vertex x="-396" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="206" h="80" orient="0" id="520340907" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="198" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="306" w="584" h="98" orient="0" id="2032257342" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="576" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="8" h="134" orient="0" id="1491706531" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="288" w="8" h="260" orient="0" id="1822910495" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="504" w="8" h="26" orient="0" id="1075913928" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="378" w="8" h="152" orient="0" id="1741418361" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:MMC_Pole_NLC" id="378044264" x="612" y="270" w="104" h="146" z="620" orient="4" defn="DCS3_Released_20140720:MMC_Pole_NLC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="fsw" value="Fsw" />
            <param name="Dimen" value="$(NoCells1)" />
            <param name="Lsmth" value="Lsmth" />
            <param name="Cdc" value="Cdc" />
            <param name="fref" value="fref" />
            <param name="RSOn" value="RSOn" />
            <param name="RSOff" value="RSOff" />
            <param name="Cfreq" value="Cfreq" />
            <param name="SumVc0" value="SumVc0" />
            <param name="Larm" value="Larm" />
          </paramlist>
          <paramlist link="1301855256" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1840887994" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:MMC_Pole_NLC" id="78096241" x="792" y="396" w="104" h="146" z="580" orient="4" defn="DCS3_Released_20140720:MMC_Pole_NLC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="fsw" value="Fsw" />
            <param name="Dimen" value="$(NoCells1)" />
            <param name="Lsmth" value="Lsmth" />
            <param name="Cdc" value="Cdc" />
            <param name="fref" value="fref" />
            <param name="RSOn" value="RSOn" />
            <param name="RSOff" value="RSOff" />
            <param name="Cfreq" value="Cfreq" />
            <param name="SumVc0" value="SumVc0" />
            <param name="Larm" value="Larm" />
          </paramlist>
          <paramlist link="1301855256" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1840887994" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1782664537" x="1764" y="270" w="74" h="20" z="210" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOff" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="908571778" x="1044" y="360" w="29" h="60" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6 [ohm]" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1044" y="360" w="8" h="224" orient="0" id="1886676562" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-216" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="108" w="8" h="80" orient="0" id="1442584482" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="396" w="8" h="134" orient="0" id="1696939410" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="526846129" x="1764" y="324" w="79" h="20" z="260" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EnGnd" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1828440515" x="1800" y="324" w="38" h="20" z="270" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="264002552" x="1854" y="324" w="38" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GndEn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="324" w="26" h="8" orient="0" id="1552483142" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="141050425" x="792" y="468" w="25" h="38" z="300" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1385386039" x="612" y="342" w="25" h="38" z="170" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1240423939" x="414" y="306" w="25" h="38" z="110" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="5529178" x="414" y="54" w="25" h="38" z="10" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="227371180" x="792" y="288" w="25" h="38" z="120" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1582201491" x="612" y="162" w="25" h="38" z="30" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="306" w="8" h="80" orient="0" id="1783132028" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1607118717" x="1746" y="576" w="21" h="74" z="340" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1349550744" x="1710" y="504" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1928484188" x="1710" y="540" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="102992905" x="1710" y="522" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1710" y="504" w="26" h="8" orient="0" id="409850437" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="522" w="26" h="8" orient="0" id="1068127005" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="540" w="26" h="8" orient="0" id="208607154" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="414" w="26" h="8" orient="0" id="1356573875" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="396" w="26" h="8" orient="0" id="25174014" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="378" w="26" h="8" orient="0" id="477220541" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2012505506" x="1710" y="396" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="635569407" x="1710" y="414" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="46069494" x="1710" y="378" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="30820865" x="1746" y="450" w="21" h="74" z="310" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Line classid="Divider" name="" x="0" y="774" w="1512" h="0" orient="0" layer="" id="1821052392">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="784179731" x="1746" y="450" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlvTop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1777747277" x="1350" y="198" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlvTop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="902899819" x="1350" y="216" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlvBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="198" w="62" h="8" orient="0" id="1145644188" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="216" w="62" h="8" orient="0" id="1329314080" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="234" w="62" h="8" orient="0" id="1217760477" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1666758392" x="1350" y="234" w="36" h="19" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RefSig" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="122357399" x="1854" y="702" w="74" h="54" z="470" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1478343576" x="1746" y="702" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Sbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1310395178" x="1746" y="738" w="67" h="17" z="360" orient="0" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="12" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="833004453" x="1782" y="702" w="74" h="51" z="460" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1402411559" x="1890" y="702" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1353412288" x="1854" y="738" w="46" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1050399246" x="1890" y="180" w="75" h="20" z="130" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Sbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1588219096" x="1890" y="198" w="88" h="20" z="160" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1936716377" x="1908" y="252" w="57" h="20" z="200" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2067950368" x="1908" y="270" w="53" h="20" z="230" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1133698849" x="1998" y="252" w="94" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="CCSC parameters" />
            <param name="AL2" value="" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1512" y="198" w="62" h="8" orient="0" id="135149331" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="216" w="62" h="8" orient="0" id="1685637825" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="234" w="62" h="8" orient="0" id="944891605" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="450" w="26" h="8" orient="0" id="1837239588" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="576" w="26" h="8" orient="0" id="2015801289" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1741741646" x="1908" y="288" w="85" h="20" z="250" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="CCSCEn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:CCSC" id="231136510" x="1458" y="216" w="136" h="87" z="530" orient="0" defn="DCS3_Released_20140720:CCSC" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kp" />
            <param name="Ti" value="Ti" />
            <param name="Ibase" value="Ibase" />
            <param name="CCSCEn" value="CCSCEn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="313153862" x="1566" y="198" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vza" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="70531330" x="1566" y="216" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="642979839" x="1566" y="234" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1980025772" x="828" y="396" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="137606703" x="648" y="270" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="224046633" x="450" y="162" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vza" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2034208953" x="972" y="234" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1538106492" x="972" y="198" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="360726463" x="972" y="414" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="72" w="8" h="44" orient="0" id="443274781" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker1" id="352934205" x="972" y="108" w="28" h="91" z="640" orient="3" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="DCCapBrk" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="486" w="8" h="44" orient="0" id="1226766824" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker1" id="1721065391" x="972" y="450" w="28" h="91" z="570" orient="7" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="DCCapBrk" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1851877717" x="954" y="216" w="18" h="36" z="1" orient="1" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="DCCap" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="1013606505" x="972" y="216" w="19" h="38" z="630" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="DCCap" />
            <param name="ER" value="0" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="838710781" x="954" y="324" w="18" h="36" z="1" orient="1" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="DCCap" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="880371417" x="972" y="324" w="19" h="38" z="600" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="DCCap" />
            <param name="ER" value="0" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="270" w="80" h="8" orient="0" id="1441221488" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1440020396" x="1944" y="342" w="92" h="20" z="290" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCapEn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2092709859" x="1944" y="324" w="78" h="20" z="280" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1458" y="306" w="44" h="8" orient="0" id="1340622861" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="360" w="62" h="8" orient="0" id="1104328953" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="360" w="62" h="8" orient="0" id="1821540942" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="306" w="44" h="8" orient="0" id="188230714" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2145862793" x="1350" y="306" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1662750675" x="1422" y="306" w="74" h="32" z="590" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="2.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1169685263" x="1494" y="306" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap2x" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="635022277" x="1494" y="360" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCapBrk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="58525157" x="1404" y="360" w="38" h="20" z="450" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1989581321" x="1350" y="360" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCapEn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1116418061" x="1998" y="180" w="88" h="20" z="150" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SumVc0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="611760259" x="1512" y="594" w="50" h="36" z="330" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IValves" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1256305889" name="frame" x="1962" y="378" w="576" h="738" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1256305889" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1129527973" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1129527973" name="">
              <param name="ymin" value="-2.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <Curve classid="Curve" name="IValves" link="611760259" color="0" bold="-1" show="-63" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1429858619" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1429858619" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <Curve classid="Curve" name="Fault mode" link="910445983" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Dblk A1" link="1327776665" color="0" bold="1" show="-2" mode="0" />
            <Curve classid="Curve" name="Dblk C1" link="218673588" color="0" bold="0" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="417623745" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="417623745" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="12" />
            </paramlist>
            <Curve classid="Curve" name="Idc - CmB3" link="2097898360" color="0" bold="-1" show="-4" mode="0" />
            <Curve classid="Curve" name="Idc - CmB2" link="1229060774" color="0" bold="-1" show="2" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1397063785" x="1746" y="576" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlvBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2008446795" x="1476" y="522" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2141244985" x="1476" y="558" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="145743106" x="1476" y="540" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1476" y="522" w="26" h="8" orient="0" id="1634383931" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="540" w="26" h="8" orient="0" id="1378184817" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="558" w="26" h="8" orient="0" id="661721038" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="504" w="26" h="8" orient="0" id="1943336316" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="486" w="26" h="8" orient="0" id="904477766" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="468" w="26" h="8" orient="0" id="2091113947" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="751476202" x="1476" y="486" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1379343641" x="1476" y="504" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1909069753" x="1476" y="468" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1832792335" x="1512" y="540" w="21" h="128" z="320" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1640508094" x="1044" y="108" w="29" h="60" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6 [ohm]" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker1" id="782481217" x="1080" y="270" w="83" h="27" z="610" orient="0" defn="master:breaker1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="GndEn" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.1 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1358443691" x="1116" y="270" w="26" h="20" z="0" orient="0" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1566" y="1080" w="108" h="54" colors="0, 15792890" id="373140860" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Avoids triggering if cells are already blocked]]></Sticky>
        <User classid="UserCmp" defn="master:compar" id="432901461" x="738" y="1206" w="79" h="60" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="1206" w="116" h="8" orient="0" id="367362295">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1402884290" x="1710" y="1170" w="74" h="50" z="510" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="820181685" x="1512" y="1188" w="74" h="56" z="500" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="FltClrT" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1908" y="1170" w="80" h="8" orient="0" id="249467737">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="716016232" x="846" y="1206" w="37" h="95" z="410" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Current Pick up" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="910445983" x="1926" y="1170" w="37" h="72" z="550" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Fault mode" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="431582829" x="1872" y="1170" w="74" h="57" z="520" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="0.001 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="1170" w="98" h="8" orient="0" id="1684976336">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1211027624" x="648" y="1206" w="37" h="106" z="380" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Max valve current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1067904122" x="684" y="1242" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlMax" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="1242" w="62" h="8" orient="0" id="1983087360">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1548" y="1188" w="134" h="8" orient="0" id="477940518">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1188" w="44" h="8" orient="0" id="160360899">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1548" y="1206" w="108" h="108" colors="0, 15792890" id="171046832" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454016" />
            <param name="arrows" value="1" />
          </paramlist><![CDATA[DC fault (undervoltage) or valve overcurrent detected.
Send signal to open AC breaker]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="329459081" x="1782" y="1170" w="56" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="DCflt_Flag" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1781111309" x="1602" y="1152" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="990" y="1098" w="108" h="72" colors="0, 15792890" id="1169532469" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454016" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Issues a blocking signal if the Hard limit valve current is exceeded]]></Sticky>
        <User classid="UserCmp" defn="master:logic_mult" id="1464603206" x="954" y="1188" w="74" h="50" z="400" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="1206" w="116" h="8" orient="0" id="1352815764">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1466873217" x="846" y="1170" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="1262563818" x="1224" y="1188" w="74" h="68" z="480" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="171207866" x="1170" y="1242" w="38" h="20" z="420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1242" w="26" h="26" orient="0" id="1440405051">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1170" y="1242" w="26" h="62" orient="0" id="1408632314">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="1188" w="206" h="8" orient="0" id="1019535271">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1332" y="1080" w="126" h="72" colors="0, 15792890" id="914310039" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454016" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[The voltage violation or the overcurrent must last at least 100 us]]></Sticky>
        <User classid="UserCmp" defn="master:compar" id="1026613210" x="1368" y="1188" w="79" h="60" z="490" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="1188" w="116" h="8" orient="0" id="2051478011">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="153723678" x="1332" y="1224" w="36" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="FltPkT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1332" y="1224" w="44" h="8" orient="0" id="1440997715">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1278" y="1260" w="108" h="36" colors="0, 15792890" id="1134466691" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="1" />
          </paramlist><![CDATA[Pick up time]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="846" y="1170" w="80" h="8" orient="0" id="47261705">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1602" y="1152" w="80" h="8" orient="0" id="277025187">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1001526031" x="2142" y="216" w="76" h="20" z="190" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IvlMax" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1343659508" x="2142" y="234" w="77" h="20" z="220" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="FltClrT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="80089767" x="2016" y="1170" w="84" h="19" z="540" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="FltMode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="372416073" x="2142" y="252" w="77" h="20" z="240" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="FltPkT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1392456206" x="1458" y="612" w="65" h="19" z="560" orient="0" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Iarm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="874991605" x="1494" y="612" w="23" h="20" z="350" orient="4" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="245729425" x="594" y="1206" w="74" h="30" z="370" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1885110582" x="1152" y="36" w="38" h="24" z="20" orient="0" defn="master:ammeter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1503656824" name="" x="1188" y="36" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1195470123" x="540" y="1206" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1591602059" name="" x="540" y="1206" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1265189282" name="frame" x="612" y="1350" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1265189282" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="949732147" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="949732147" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Current Pick up" link="716016232" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="MMC_Pole_NLC" group="" url="" version="" build="" crc="132943008" instances="48" key="" view="false" date="1425056739">
      <paramlist name="">
        <param name="Description" value="Nearest-level switching" />
      </paramlist>
      <form name="" w="450" h="400" splitter="65">
        <category name="Parameters" visible="true">
          <cond />
          <parameter desc="AC system frequency" name="fref" group="General" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Sum of capacitor voltages per arm at t=0 [kV]" name="SumVc0" group="General" unit="kV" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0 [kV]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Arm inductance" name="Larm" group="General" unit="H" min="1e-50" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [mH]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Switch ON resistance (for each element)" name="RSOn" group="Cell parameters" unit="Ohm" min="1.0e-20" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.005 [Ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Switch OFF resistance (for each element)" name="RSOff" group="Cell parameters" unit="Ohm" min="1.0e-20" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0e8 [Ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cell DC capacitor" name="Cdc" group="Cell parameters" unit="uF" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3000 [uF]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="DBlk" x="-36" y="18" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vref" x="-36" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCB" x="0" y="72" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC" x="54" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCT" x="0" y="-72" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Theta" x="-36" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vz" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="5" y="-53" width="34" height="12" stroke="White" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Lime" fill-bg="Black" />
        <text x="-24" y="31" stroke="black" font-size="Small" text-anchor="Middle">DBlk</text>
        <text x="-25" y="-42" stroke="black" font-size="Small" text-anchor="Middle">[pu]</text>
        <line x1="-11" y1="18" x2="-16" y2="16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-16" y1="20" x2="-11" y2="18" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-36" y1="18" x2="-11" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="11" y1="19" x2="9" y2="19" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="11" y1="22" x2="9" y2="22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="10" y1="19" x2="9" y2="22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="10" y1="19" x2="11" y2="22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="15" x2="10" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="10" y1="30" x2="10" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="30" x2="10" y2="30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="29" x2="17" y2="28" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="40" x2="15" y2="29" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="19" y1="25" x2="15" y2="29" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="19" y1="21" x2="15" y2="17" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="19" y1="26" x2="19" y2="19" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="17" x2="15" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="25" y1="24" x2="32" y2="24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="25" y1="21" x2="32" y2="21" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="5" x2="28" y2="21" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="24" x2="28" y2="40" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="40" x2="28" y2="40" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="-5" x2="15" y2="-5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="-21" x2="15" y2="-5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="-40" x2="15" y2="-24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-35" y1="-36" x2="-11" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-24" x2="11" y2="-24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-21" x2="11" y2="-21" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-40" x2="0" y2="-40" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="5" x2="15" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-28" x2="28" y2="-40" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="24" y1="-19" x2="24" y2="-26" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="24" y1="-24" x2="28" y2="-28" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="24" y1="-20" x2="28" y2="-16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-5" x2="28" y2="-16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-16" x2="26" y2="-17" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="4" x2="33" y2="-5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-15" x2="33" y2="-15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="-15" x2="33" y2="-30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-30" x2="33" y2="-30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="-26" x2="32" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="33" y1="-26" x2="34" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="32" y1="-23" x2="34" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="32" y1="-26" x2="34" y2="-26" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-16" y1="-34" x2="-11" y2="-36" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-11" y1="-36" x2="-16" y2="-38" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="14" y="61" stroke="black" font-size="small" text-anchor="Middle">DCB</text>
        <line x1="0" y1="72" x2="0" y2="40" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="53" y="-8" stroke="black" font-size="small" text-anchor="Middle">AC</text>
        <line x1="54" y1="0" x2="33" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="14" y="-58" stroke="black" font-size="small" text-anchor="Middle">DCT</text>
        <line x1="0" y1="-72" x2="0" y2="-40" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-11" y="-54" width="55" height="104" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-26" y="-54" stroke="black" font-size="Small" text-anchor="Middle">Vref</text>
        <text x="22" y="-43" stroke="black" font-size="Small" text-anchor="Middle">NLC</text>
        <line x1="-11" y1="-18" x2="-16" y2="-20" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-16" y1="-16" x2="-11" y2="-18" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-35" y1="-18" x2="-11" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-26" y="-24" stroke="black" font-size="Small" text-anchor="Middle">Theta</text>
        <line x1="-11" y1="0" x2="-16" y2="-2" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-16" y1="2" x2="-11" y2="0" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-35" y1="0" x2="-11" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-25" y="-6" stroke="black" font-size="Small" text-anchor="Middle">Vz</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="4" scrollx="0" scrolly="28">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="798933479" x="198" y="378" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1111848352" x="774" y="144" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2116240787" x="774" y="630" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCB" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1841354421" x="324" y="306" w="38" h="48" z="140" orient="4" link="-1" defn="master:varrlc" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Larm" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="1" />
            <param name="I" value="IaTop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2094140629" x="288" y="468" w="38" h="48" z="150" orient="0" link="-1" defn="master:varrlc" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Larm" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="1" />
            <param name="I" value="IaBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="770561865" x="288" y="468" w="8" h="170" orient="0" defn="" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="662394729" x="504" y="468" w="188" h="8" orient="0" defn="" layer="">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1994102637" x="324" y="306" w="188" h="8" orient="0" defn="" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="378" w="98" h="8" orient="0" id="966216388" layer="">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2100718202" x="108" y="72" w="73" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="105692974" x="108" y="108" w="63" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cdc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1547981463" x="270" y="90" w="66" h="20" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1811562599" x="270" y="126" w="66" h="20" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1587151594" x="108" y="252" w="69" h="20" z="100" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Larm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1942013432" x="270" y="108" w="76" h="20" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2027740302" x="108" y="216" w="62" h="20" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="fref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1034459665" x="720" y="234" w="24" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VcT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="234" w="62" h="8" orient="0" defn="" id="2017550655" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="504" w="62" h="8" orient="0" defn="" id="125884855" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1491159937" x="720" y="504" w="22" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VcB" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="270" w="62" h="8" orient="0" defn="" id="399920508" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1656239530" x="612" y="270" w="20" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IcT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1192690608" x="612" y="540" w="18" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IcB" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="540" w="62" h="8" orient="0" defn="" id="1059806012" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="198" w="278" h="62" orient="0" id="1166466417" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="270" y="-54" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:CapEq5New" id="1260500426" x="504" y="270" w="110" h="110" z="320" orient="0" defn="VSC_MMC_Lib:CapEq5New" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="Cdc" />
            <param name="Rp" value="10 [Mohm]" />
            <param name="R1ON" value="RSOn" />
            <param name="R1OFF" value="1.0E8 [ohm]" />
            <param name="DimSc" value="$(NoCells1)" />
            <param name="CUR" value="IoutTT_A" />
            <param name="Vdiff" value="" />
            <param name="Config" value="2" />
            <param name="RP" value="10 [Mohm]" />
            <param name="RTON" value="RSOn" />
            <param name="RDON" value="RSOn" />
            <param name="RDOFF" value="RSOff" />
            <param name="DIM" value="$(NoCells2)" />
            <param name="RTOFF" value="RSOff" />
            <param name="memberof" value="" />
            <param name="SumVc0" value="SumVc0" />
            <param name="Dim" value="$(NoCells2)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:CapEq5New" id="1258886016" x="504" y="540" w="110" h="110" z="290" orient="0" defn="VSC_MMC_Lib:CapEq5New" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="Cdc" />
            <param name="Rp" value="10 [Mohm]" />
            <param name="R1ON" value="RSOn" />
            <param name="R1OFF" value="1.0E8 [ohm]" />
            <param name="DimSc" value="$(NoCells1)" />
            <param name="CUR" value="IoutBB_A" />
            <param name="Vdiff" value="" />
            <param name="Config" value="2" />
            <param name="RP" value="10 [Mohm]" />
            <param name="RTON" value="RSOn" />
            <param name="RDON" value="RSOn" />
            <param name="RDOFF" value="RSOff" />
            <param name="DIM" value="$(NoCells2)" />
            <param name="RTOFF" value="RSOff" />
            <param name="memberof" value="" />
            <param name="SumVc0" value="SumVc0" />
            <param name="Dim" value="$(NoCells2)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1189711070" x="306" y="252" w="34" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="&lt;----" />
            <param name="AL2" value="IaTop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1280361893" x="306" y="414" w="34" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="----&gt;" />
            <param name="AL2" value="IaBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="234" w="44" h="8" orient="0" id="1434022042" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="270" w="44" h="8" orient="0" id="1838062998" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="630" w="278" h="62" orient="0" id="1907381631" layer="">
          <vertex x="0" y="0" />
          <vertex x="-270" y="0" />
          <vertex x="-270" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="504" w="44" h="8" orient="0" id="1763322831" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="540" w="44" h="8" orient="0" id="894349756" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="54" y="18" w="126" h="36" colors="0, 15792890" id="2142062438" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Cell parameters
]]></Sticky>
        <User classid="UserCmp" name="master:import" id="958248322" x="108" y="90" w="74" h="20" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RSOff" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="54" y="162" w="126" h="36" colors="0, 15792890" id="1486093020" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[General]]></Sticky>
        <Sticky classid="Sticky" x="216" y="36" w="126" h="36" colors="0, 15792890" id="504704412" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Direct input connections
]]></Sticky>
        <User classid="UserCmp" name="master:zminusone" id="1374796989" x="648" y="234" w="74" h="9" z="330" orient="0" defn="master:zminusone" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Unused" />
            <param name="Type" value="2" />
            <param name="Dim" value="$(NoCells2)" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="234" w="44" h="8" orient="0" id="1287114553" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="504" w="44" h="8" orient="0" id="762515351" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:zminusone" id="1687063929" x="648" y="504" w="74" h="9" z="340" orient="0" defn="master:zminusone" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Unused" />
            <param name="Type" value="2" />
            <param name="Dim" value="$(NoCells2)" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1212740938" x="270" y="144" w="56" h="20" z="70" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vz" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="684" w="44" h="8" orient="0" id="1228320344" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="684" w="44" h="8" orient="0" id="114806913" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1176793866" x="1278" y="684" w="74" h="32" z="190" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="756" w="188" h="80" orient="0" id="1640821236" layer="">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
          <vertex x="-180" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="684" w="188" h="8" orient="0" id="1962901936" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="720" w="44" h="8" orient="0" id="1150975836" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="972" y="702" w="126" h="54" colors="0, 15792890" id="1243261386" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="2" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="8" />
          </paramlist><![CDATA[Circulating current suppression term: Vz]]></Sticky>
        <User classid="UserCmp" name="master:sumjct" id="1567991654" x="1170" y="756" w="74" h="56" z="200" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="658246634" x="1206" y="756" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefB" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="485605508" x="1350" y="684" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefT" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1721554024" x="1170" y="684" w="74" h="56" z="180" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1660470679" x="1134" y="720" w="14" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vz" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="649226809" x="954" y="684" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="90" w="62" h="8" orient="0" id="689923197" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="185432420" x="918" y="90" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1080825519" x="954" y="90" w="38" h="20" z="80" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="918" y="90" w="44" h="8" orient="0" id="193843623" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="328480218" x="1044" y="90" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="864685512" x="108" y="270" w="88" h="20" z="110" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SumVc0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1170" y="234" w="62" h="8" orient="0" id="615530912">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1128096024" x="1458" y="234" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="NU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="525599492" x="1170" y="234" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1218964341" x="2088" y="72" w="304" h="34" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="Firing Pulse Generation and Capacitor Voltage Balancing" />
            <param name="AL2" value="(Upper Arm)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1813083083" x="2214" y="522" w="40" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TBU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="17183895" x="2214" y="576" w="38" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TBL_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="948843373" x="1800" y="648" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VcB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1404" y="522" w="620" h="8" orient="0" id="587879821">
          <vertex x="0" y="0" />
          <vertex x="612" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1998" y="648" w="26" h="80" orient="0" id="494219332">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1800" y="648" w="62" h="8" orient="0" id="788247794">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="392392246" x="2124" y="648" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2124" y="648" w="8" h="44" orient="0" id="1020087334">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1239276610" x="2052" y="450" w="34" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IaBtm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2052" y="450" w="44" h="44" orient="0" id="1395228680">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="799429717" x="2214" y="234" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TTU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="784066763" x="2214" y="288" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TTL_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2052" y="162" w="44" h="44" orient="0" id="493854615">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1151343519" x="2052" y="162" w="34" h="19" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IaTop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2124" y="360" w="8" h="44" orient="0" id="102559444">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1378011961" x="2124" y="360" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1800" y="360" w="62" h="8" orient="0" id="505632492">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1430483911" x="1800" y="360" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VcT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1656" y="270" w="278" h="44" orient="0" id="2046071554">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
          <vertex x="270" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1998" y="360" w="26" h="80" orient="0" id="1885709433">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="234" w="620" h="8" orient="0" defn="" id="288150079">
          <vertex x="0" y="0" />
          <vertex x="612" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="270" w="44" h="44" orient="0" id="1879831596">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1802637807" x="1404" y="234" w="38" h="17" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1332" y="234" w="44" h="8" orient="0" id="1195050339">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:FiringBlockVSC" id="1541068236" x="2106" y="252" w="200" h="131" z="310" orient="0" defn="VSC_MMC_Lib:FiringBlockVSC" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DimFb" value="$(NoCells2)" />
            <param name="TBLogic" value="1" />
            <param name="Config" value="2" />
            <param name="T_B" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:Sorter" id="1981298612" x="1926" y="360" w="146" h="86" z="300" orient="0" defn="VSC_MMC_Lib:Sorter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DimIdx" value="$(NoCells2)" />
            <param name="Sorder" value="2" />
            <param name="OutV" value="0" />
            <param name="SType" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:FiringBlockVSC" id="1141333191" x="2106" y="540" w="200" h="131" z="280" orient="0" defn="VSC_MMC_Lib:FiringBlockVSC" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DimFb" value="$(NoCells2)" />
            <param name="TBLogic" value="-1" />
            <param name="Config" value="2" />
            <param name="T_B" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:Sorter" id="1472349288" x="1926" y="648" w="146" h="86" z="270" orient="0" defn="VSC_MMC_Lib:Sorter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DimIdx" value="$(NoCells2)" />
            <param name="Sorder" value="2" />
            <param name="OutV" value="0" />
            <param name="SType" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:DiscreteRef" id="1396886761" x="1278" y="234" w="123" h="80" z="210" orient="0" defn="VSC_MMC_Lib:DiscreteRef" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DimDref" value="$(NoCells2)" />
            <param name="Ctype" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:DiscreteRef" id="6579884" x="1278" y="522" w="123" h="80" z="240" orient="0" defn="VSC_MMC_Lib:DiscreteRef" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DimDref" value="$(NoCells2)" />
            <param name="Ctype" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1332" y="522" w="44" h="8" orient="0" id="68084213">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="2068618960" x="1404" y="522" w="38" h="17" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1512" y="558" w="44" h="44" orient="0" id="1793505981">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="" id="2094981908" x="1170" y="522" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrefB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1251726468" x="1458" y="522" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="NU_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1170" y="522" w="62" h="8" orient="0" id="2015493810">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1656" y="558" w="278" h="44" orient="0" id="605179208">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
          <vertex x="270" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1388708373" x="414" y="504" w="40" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TBU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="555706615" x="414" y="540" w="38" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TBL_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="820745457" x="414" y="234" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TTU_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1757416360" x="414" y="270" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="TTL_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:TimeComparatorX" id="816545087" x="1602" y="270" w="161" h="34" z="230" orient="0" defn="VSC_MMC_Lib:TimeComparatorX" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:TimeComparatorX" id="1867767731" x="1602" y="558" w="161" h="34" z="260" orient="0" defn="VSC_MMC_Lib:TimeComparatorX" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1185023640" x="792" y="234" w="116" h="36" z="130" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vc_pA_sum Cm-C1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sum_array" id="1497974208" x="756" y="234" w="74" h="38" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1301855256" name="frame" x="0" y="504" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1301855256" name="">
            <param name="xmin" value="2.7" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1840887994" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="kV" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1840887994" name="">
              <param name="ymin" value="360" />
              <param name="ymax" value="480" />
            </paramlist>
            <Curve classid="Curve" name="Vc_pA_sum Cm-C1" link="1185023640" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vc_nA_sum Cm-C1" link="2029923915" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="2029923915" x="792" y="504" w="116" h="36" z="170" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vc_nA_sum Cm-C1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sum_array" id="1698941594" x="756" y="504" w="74" h="38" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="VSC_MMC_Lib" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="CCSC" group="" url="" version="" build="" crc="18084994" instances="83" key="" view="false" date="1425056738">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="PI controller gain" name="Kp" group="" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="PI controller time constant" name="Ti" group="" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated current [kA]" name="Ibase" group="" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[2 [kA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="CCSC Enabled [1] or Disabled [0]" name="CCSCEn" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Transfer" name="Vza" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vzb" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vzc" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="ITop" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IBtm" x="-54" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="V_ref" x="-54" y="18" dim="5" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-31" width="78" height="78" stroke="Gray" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Gray" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-26" stroke="black" font-size="small" text-anchor="Middle">ITop</text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-56" y="-6" stroke="black" font-size="small" text-anchor="Middle">IBtm</text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="31" stroke="black" font-size="small" text-anchor="Middle">Vref</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="55" y="-24" stroke="black" font-size="Small" text-anchor="Middle">Vza</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="55" y="-6" stroke="black" font-size="Small" text-anchor="Middle">Vzb</text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="13" stroke="black" font-size="Small" text-anchor="Middle">Vzc</text>
        <rect x="-39" y="-38" width="78" height="78" stroke="Red" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Yellow" fill-bg="White" />
        <text x="3" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[CCSC]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="5" scrollx="0" scrolly="3">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="373694560" x="108" y="342" w="69" h="20" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2123085843" x="108" y="360" w="69" h="20" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="536681601" x="108" y="378" w="73" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V_ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="2126651626" x="1746" y="468" w="61" h="19" z="520" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="2036434304" x="1746" y="450" w="60" h="19" z="530" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="767948182" x="108" y="486" w="57" h="20" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1553654267" x="108" y="504" w="53" h="20" z="110" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1358012976" x="1170" y="522" w="74" h="56" z="420" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1387182988" x="1098" y="522" w="67" h="17" z="190" orient="0" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="378" w="26" h="8" orient="0" id="1085859799" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="306" w="62" h="62" orient="0" id="929813531" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1197027181" x="540" y="450" w="16" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Izc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1804574960" x="540" y="378" w="18" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Izb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="269261773" x="540" y="306" w="16" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iza" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1875592630" x="1098" y="342" w="67" h="17" z="80" orient="0" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1004364503" x="1170" y="342" w="74" h="56" z="450" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1994695056" x="1170" y="378" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="874952917" x="1170" y="558" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="384176161" x="774" y="414" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1950066232" x="810" y="324" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="378" w="44" h="8" orient="0" id="790891083" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1364846499" x="720" y="414" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="659533067" x="720" y="378" w="74" h="54" z="410" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1488631364" x="684" y="324" w="30" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="182973960" x="684" y="360" w="74" h="54" z="440" orient="6" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="360" w="8" h="26" orient="0" id="2062038756" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="414" w="8" h="26" orient="0" id="1792549719" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1058408000" x="486" y="378" w="74" h="32" z="370" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="2004108962" x="486" y="450" w="74" h="32" z="390" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="2141373201" x="486" y="306" w="74" h="32" z="340" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="576" y="432" w="72" h="54" colors="0, 15792890" id="2028223230" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="16777215" />
            <param name="bg_color" value="8404992" />
            <param name="arrows" value="3" />
          </paramlist><![CDATA[Negative sequence
ACB->dq]]></Sticky>
        <User classid="UserCmp" name="master:annotation" id="458774299" x="612" y="324" w="24" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="2wt" />
            <param name="AL2" value="" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="2099742440" x="612" y="378" w="74" h="56" z="400" orient="0" defn="master:abcdq0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IDir" value="1" />
            <param name="Theta" value="Theta_2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="522" w="26" h="8" orient="0" id="2091965479" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1763324792" x="774" y="522" w="48" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta_2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="522" w="44" h="8" orient="0" id="2048225046" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1578253651" x="612" y="522" w="74" h="32" z="150" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="502359757" x="540" y="522" w="34" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="80490867" x="414" y="450" w="74" h="56" z="380" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1647478406" x="414" y="378" w="74" h="56" z="360" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="176022576" x="414" y="306" w="74" h="56" z="330" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1862923594" x="414" y="342" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="816827576" x="414" y="414" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="221458918" x="414" y="486" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="674762986" x="378" y="450" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="781268953" x="378" y="378" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="214767320" x="378" y="306" w="20" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITa" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="162" y="198" w="306" h="36" colors="0, 15792890" id="2086986127" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="8454143" />
            <param name="bg_color" value="8404992" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Circulating current suppression control (CCSC)]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="730791976" x="216" y="270" w="28" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ITop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="288" y="270" w="80" h="170" orient="0" id="326959891" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="162" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1891317313" x="378" y="306" w="23" h="20" z="240" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="11910554" x="378" y="378" w="23" h="20" z="270" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="60673529" x="378" y="450" w="23" h="20" z="300" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2051749863" x="216" y="306" w="28" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IBtm" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="288" y="306" w="44" h="170" orient="0" id="838866370" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="162" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="390918470" x="342" y="486" w="23" h="20" z="310" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="935915931" x="342" y="342" w="23" h="20" z="250" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1740246117" x="342" y="414" w="23" h="20" z="290" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="342" y="342" w="80" h="8" orient="0" id="798718877" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="414" w="80" h="8" orient="0" id="1236690340" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="486" w="80" h="8" orient="0" id="564947299" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="396294712" x="1116" y="270" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="883817014" x="1134" y="270" w="38" h="20" z="260" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="270" w="26" h="8" orient="0" id="1915116141" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="288" w="26" h="26" orient="0" id="2017114654" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="83215689" x="1278" y="378" w="68" h="17" z="100" orient="4" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1616754889" x="1278" y="558" w="68" h="17" z="210" orient="4" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="142234051" x="108" y="306" w="72" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1851394461" x="1566" y="342" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzd" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="576032293" x="1440" y="342" w="74" h="56" z="470" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="607417740" x="1566" y="522" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1920408995" x="1440" y="522" w="74" h="56" z="480" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="522" w="134" h="8" orient="0" id="1434044500" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="342" w="134" h="8" orient="0" id="1950946236" layer="">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="342" w="26" h="8" orient="0" id="1544598565" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="522" w="26" h="8" orient="0" id="1642936397" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:abcdq0" id="346308676" x="1656" y="450" w="74" h="56" z="510" orient="0" defn="master:abcdq0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IDir" value="0" />
            <param name="Theta" value="Theta_2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="471021168" x="1584" y="468" w="67" h="17" z="180" orient="0" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2062372780" x="1566" y="432" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzd" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2122766886" x="1566" y="450" w="22" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vzq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1566" y="432" w="62" h="8" orient="0" id="541126206" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1566" y="450" w="62" h="8" orient="0" id="938789473" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="432" w="26" h="8" orient="0" id="2141212576" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="450" w="26" h="8" orient="0" id="1168692117" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="468" w="26" h="8" orient="0" id="1877153720" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1797180458" x="216" y="504" w="16" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Izc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2004936536" x="216" y="468" w="16" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iza" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2018088536" x="216" y="486" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Izb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1158286844" x="252" y="540" w="21" h="74" z="560" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="memberof" value="" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1412158482" x="810" y="324" w="36" h="36" z="600" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izd" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="memberof" value="" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="468" w="26" h="8" orient="0" id="164134542" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="486" w="26" h="8" orient="0" id="669013275" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="504" w="26" h="8" orient="0" id="1338478017" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1427632829" x="162" y="396" w="23" h="20" z="50" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1243977789" x="162" y="396" w="34" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="378" w="62" h="8" orient="0" id="581524525" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2051920957" x="234" y="396" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1539289223" x="198" y="396" w="23" h="20" z="60" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="861737573" x="234" y="396" w="38" h="17" z="70" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1408017693" x="1332" y="486" w="74" h="32" z="540" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="432621956" x="1332" y="432" w="74" h="32" z="580" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1368" y="486" w="44" h="8" orient="0" id="906095479" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1102177916" x="1278" y="432" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="432" w="26" h="8" orient="0" id="1538975469" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1043389180" x="1278" y="486" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="486" w="26" h="8" orient="0" id="1632662759" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="432" w="44" h="8" orient="0" id="1107159950" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="606370238" x="252" y="540" w="36" h="36" z="570" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iz" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="memberof" value="" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="360" w="62" h="8" orient="0" id="1402959918" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="847845971" x="252" y="270" w="74" h="32" z="220" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="986055100" x="252" y="306" w="74" h="32" z="230" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1167659982" x="1206" y="288" w="74" h="60" z="350" orient="0" defn="master:logic_mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="25679595" x="1116" y="306" w="44" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="CCSCEn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="216371665" x="1134" y="306" w="38" h="20" z="280" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="306" w="26" h="8" orient="0" id="307343880" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="486" w="26" h="8" orient="0" id="1060861994" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="1768872734" x="1134" y="486" w="38" h="20" z="170" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1927284579" x="1116" y="486" w="44" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="CCSCEn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1177237078" x="1206" y="468" w="74" h="60" z="320" orient="0" defn="master:logic_mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1224" y="468" w="26" h="26" orient="0" id="1860573166" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="450" w="26" h="8" orient="0" id="1095472184" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="699187912" x="1134" y="450" w="38" h="20" z="140" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2082099910" x="1116" y="450" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="610263555" x="1530" y="342" w="74" h="32" z="490" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="CCSCEn" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1144758319" x="1530" y="522" w="74" h="32" z="500" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="CCSCEn" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="718580307" x="108" y="522" w="85" h="20" z="130" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="CCSCEn" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2014215864" x="792" y="414" w="36" h="36" z="590" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="izq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="memberof" value="" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:angle_resolver" id="1575521472" x="702" y="522" w="74" h="60" z="160" orient="0" defn="master:angle_resolver" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IPUnit" value="0" />
            <param name="OPUnit" value="0" />
            <param name="OPRange" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="522" w="44" h="8" orient="0" id="1500402376" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="360" w="44" h="44" orient="0" id="1581618653" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="378" w="8" h="44" orient="0" id="1003910370" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="629894766" x="1476" y="378" w="68" h="17" z="120" orient="4" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="56935106" x="1476" y="486" w="68" h="17" z="200" orient="4" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="324" w="62" h="8" orient="0" id="1382470928" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="414" w="44" h="8" orient="0" id="1661889372" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="378" w="62" h="80" orient="0" id="1317594908" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="72" />
          <vertex x="-54" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="378" w="44" h="44" orient="0" id="826363383" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1592369367" x="1746" y="432" w="60" h="19" z="550" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vza" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1620" y="486" w="72" h="54" colors="0, 15792890" id="1642124830" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="16777215" />
            <param name="bg_color" value="8404992" />
            <param name="arrows" value="1" />
          </paramlist><![CDATA[Negative sequence
dq->ACB]]></Sticky>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="656323768" x="1242" y="342" w="80" h="77" z="460" orient="0" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kp" />
            <param name="Ti" value="Ti" />
            <param name="MaxOut" value="1" />
            <param name="MinOut" value="-1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:PI_AntiWindUp" id="436549959" x="1242" y="522" w="80" h="77" z="430" orient="0" defn="VSC_MMC_Lib:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Kp" value="Kp" />
            <param name="Ti" value="Ti" />
            <param name="MaxOut" value="1" />
            <param name="MinOut" value="-1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="VSC_MMC_Lib" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DC2Brk_jds" group="" url="" version="" build="" crc="43124579" instances="0" key="" view="false" date="1339511211">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="400" splitter="75">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="1. General" type="Text" helpmode="Append">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="External command (+) pole [0:Close 1:Open]" name="ExtCmd_P" group="1. General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="External command (-) pole [0:Close 1:Open]" name="ExtCmd_N" group="1. General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time at initialization that Overcurrent Prot. is disabled" name="TiniOv" group="1. General" unit="s" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.0 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Overcurrent pick up current" name="Ipk" group="1. General" unit="kA" min="0.0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[2.5 [kA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Interlock Opening operation?" name="Interlock" group="1. General" type="Choice" helpmode="Append">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter desc="Differential pick up current" name="Idiff_pk" group="2. Diff. Protection" unit="kA" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0.25 [kA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Communication delay in signal from other terminal" name="Td" group="2. Diff. Protection" unit="s" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Hold on time (bigger than communication delay)" name="Twait" group="2. Diff. Protection" unit="s" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[25 [ms]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time at initilaization that Differential Prot. is disabled" name="Tini" group="2. Diff. Protection" unit="s" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.0 [s]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DC1" x="-36" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DC2" x="36" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <ellipse cx="-27" cy="0" rx="3" ry="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="-18" y1="-11" x2="1" y2="-11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="11" x2="0" y2="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="-11" x2="-26" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="11" x2="-26" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <rect x="-17" y="-18" width="10" height="10" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-17" y="6" width="10" height="10" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <text x="-1" y="-24" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[$(Name)]]></text>
        <line x1="-9" y1="0" x2="9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="4" y1="-3" x2="9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="5" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[+]]></text>
        <text x="5" y="20" stroke="Black" font-size="Medium" text-anchor="Middle"><![CDATA[-]]></text>
        <line x1="18" y1="11" x2="26" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-11" x2="26" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="27" cy="0" rx="3" ry="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Solid" fill-fg="White" fill-bg="Black" />
        <line x1="35" y1="0" x2="30" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <path d="M1.003 -10.157 A2 3 0 1 0 5.000 -10.000" arc="1,-14,5,-7,177,183" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M9.003 -11.209 A2 4 0 1 0 13.000 -11.000" arc="9,-15,13,-7,177,183" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M8.003 9.791 A2 4 0 1 0 12.000 10.000" arc="8,6,12,14,177,183" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M4.003 9.791 A2 4 0 1 0 8.000 10.000" arc="4,6,8,14,177,183" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M0.003 9.791 A2 4 0 1 0 4.000 10.000" arc="0,6,4,14,177,183" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="13" y1="-11" x2="18" y2="-11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="12" y1="11" x2="18" y2="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M5.003 -11.209 A2 4 0 1 0 9.000 -11.000" arc="5,-15,9,-7,177,183" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-39" y="-14" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Bus]]></text>
        <text x="35" y="-14" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Line]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="5" scrollx="350" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1316547394" x="396" y="216" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="673608450" x="828" y="216" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="317036104" x="810" y="216" w="38" h="43" z="0" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="627517942" x="414" y="216" w="38" h="43" z="0" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="234" w="62" h="44" orient="0" id="730780651" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
          <vertex x="54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1052486830" x="90" y="144" w="60" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ipk" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="36" y="54" w="108" h="36" colors="10526880, 15792890" id="1678357637" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Input parameters]]></Sticky>
        <User classid="UserCmp" name="master:import" id="761754555" x="90" y="216" w="58" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Td" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="270" w="80" h="44" orient="0" id="2140132480" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
          <vertex x="72" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="638117200" x="468" y="162" w="38" h="24" z="20" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="162" w="26" h="8" orient="0" id="435381686" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="896802985" x="90" y="252" w="84" h="20" z="80" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idiff_pk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1362037049" x="90" y="288" w="62" h="20" z="110" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="162" w="44" h="44" orient="0" id="389284916" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="162" w="80" h="44" orient="0" id="283829754" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
          <vertex x="72" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="777257886" x="90" y="324" w="74" h="20" z="150" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Twait" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="609224111" x="90" y="360" w="99" h="20" z="180" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1814522046" x="90" y="396" w="100" h="20" z="190" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd_N" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="684" y="108" w="72" h="36" colors="10526880, 15792890" id="323621710" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[(+) pole]]></Sticky>
        <Sticky classid="Sticky" x="684" y="306" w="72" h="36" colors="10526880, 15792890" id="485553665" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[(-) pole]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1979483030" x="90" y="432" w="91" h="20" z="230" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Interlock" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2002209993" x="90" y="468" w="77" h="20" z="270" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiniOv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" id="751463679" x="594" y="162" w="42" h="23" z="0" orient="0" defn="master:inductor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="0.1 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1091091563" x="738" y="162" w="42" h="38" z="60" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1931623371" x="738" y="198" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:ammeter" id="331196791" x="684" y="162" w="38" h="24" z="50" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_line" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="162" w="62" h="8" orient="0" id="2125755220" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="1364898764" x="522" y="162" w="42" h="38" z="30" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1203774420" x="522" y="198" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="162" w="80" h="8" orient="0" id="1656302934" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="270" w="80" h="8" orient="0" id="87253818" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1846825357" x="558" y="234" w="26" h="20" z="0" orient="0" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="692460280" x="558" y="234" w="42" h="38" z="90" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="270" w="44" h="8" orient="0" id="1824180113" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1595362282" x="720" y="270" w="38" h="24" z="160" orient="2" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1037581554" x="738" y="234" w="26" h="20" z="0" orient="0" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="302129145" x="738" y="234" w="42" h="38" z="120" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" id="654741016" x="612" y="270" w="42" h="23" z="0" orient="0" defn="master:inductor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="0.1 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="270" w="26" h="8" orient="0" id="1042039889" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1302897639" x="522" y="270" w="38" h="24" z="130" orient="2" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1654659827" x="1152" y="144" w="49" h="36" z="70" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="280283959" x="1080" y="144" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="144" w="80" h="8" orient="0" id="403217582" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="180" w="80" h="8" orient="0" id="1563318127" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2016807364" x="1080" y="180" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1070953645" x="1152" y="180" w="48" h="36" z="100" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="216" w="80" h="8" orient="0" id="664619344" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1926418166" x="1080" y="216" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1427604895" x="1152" y="216" w="53" h="36" z="140" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="763225498" x="1152" y="252" w="52" h="36" z="170" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1620008913" x="1080" y="252" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_line" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="252" w="80" h="8" orient="0" id="1802599460" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="414" w="80" h="8" orient="0" id="1905972080" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1091818430" x="1080" y="414" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="135212418" x="1152" y="414" w="52" h="36" z="330" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1515612169" x="1152" y="378" w="53" h="36" z="300" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="259346939" x="1080" y="378" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="378" w="80" h="8" orient="0" id="1591577041" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="434368175" x="1152" y="342" w="48" h="36" z="260" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="73267743" x="1080" y="342" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_line" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="342" w="80" h="8" orient="0" id="1349396286" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="306" w="80" h="8" orient="0" id="1946857929" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="705646796" x="1080" y="306" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1894893853" x="1152" y="306" w="49" h="36" z="220" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="342033268" name="frame" x="1224" y="36" w="576" h="540" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="1" />
            <param name="omarker" value="1" />
          </paramlist>
          <paramlist link="342033268" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="279196946" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="279196946" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="In_bus" link="1894893853" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ip_line" link="1070953645" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ip_bus" link="1654659827" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="In_line" link="434368175" color="0" bold="0" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1047186443" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1047186443" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Vn_bus" link="1515612169" color="0" bold="0" show="254" mode="0" />
            <Curve classid="Curve" name="Vp_line" link="763225498" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Vp_bus" link="1427604895" color="0" bold="0" show="254" mode="0" />
            <Curve classid="Curve" name="Vn_line" link="135212418" color="0" bold="0" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1321008471" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1321008471" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="In*_line" link="823407640" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ip*_line" link="1148038472" color="0" bold="0" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="674543778" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="674543778" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Vp*_bus" link="1401669471" color="0" bold="0" show="254" mode="0" />
            <Curve classid="Curve" name="Vp*_line" link="1352487888" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Vn*_bus" link="1443543590" color="0" bold="0" show="254" mode="0" />
            <Curve classid="Curve" name="Vn*_line" link="1213006078" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Sticky classid="Sticky" x="306" y="198" w="72" h="36" colors="10526880, 15792890" id="1413398131" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Bus Side]]></Sticky>
        <Sticky classid="Sticky" x="864" y="198" w="72" h="36" colors="10526880, 15792890" id="1833935016" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Line Side]]></Sticky>
        <User classid="UserCmp" name="master:derivative" id="2092454823" x="540" y="360" w="74" h="32" z="200" orient="0" defn="master:derivative" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.0005 [s]" />
            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:derivative" id="1177344067" x="540" y="396" w="74" h="32" z="240" orient="0" defn="master:derivative" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.0005 [s]" />
            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2041462903" x="468" y="504" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="979498040" x="468" y="540" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1135160732" x="1062" y="486" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1211088341" x="468" y="468" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1810704568" x="468" y="432" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1634558705" x="468" y="396" w="42" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="421654048" x="468" y="360" w="38" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip_line" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:derivative" id="513385198" x="540" y="468" w="74" h="32" z="310" orient="0" defn="master:derivative" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.0005 [s]" />
            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:derivative" id="1551640223" x="540" y="432" w="74" h="32" z="280" orient="0" defn="master:derivative" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.0005 [s]" />
            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:derivative" id="842257572" x="540" y="540" w="74" h="32" z="360" orient="0" defn="master:derivative" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.0005 [s]" />
            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:derivative" id="1968757398" x="540" y="504" w="74" h="32" z="340" orient="0" defn="master:derivative" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.0005 [s]" />
            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="360" w="44" h="8" orient="0" id="1799736460" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="396" w="44" h="8" orient="0" id="1578924471" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="432" w="44" h="8" orient="0" id="1111496225" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="468" w="44" h="8" orient="0" id="1442975629" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="504" w="44" h="8" orient="0" id="970472629" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="540" w="44" h="8" orient="0" id="148564548" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="823407640" x="594" y="468" w="55" h="36" z="320" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="In*_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1443543590" x="594" y="504" w="60" h="36" z="350" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn*_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1213006078" x="594" y="540" w="59" h="36" z="370" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vn*_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1352487888" x="594" y="432" w="59" h="36" z="290" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp*_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1401669471" x="594" y="396" w="60" h="36" z="250" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vp*_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="dV/dt (kV, s)" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1148038472" x="594" y="360" w="55" h="36" z="210" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ip*_line" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="dI/dt (kA,S)" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="540" w="26" h="8" orient="0" id="684413182" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="504" w="26" h="8" orient="0" id="1448542154" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="468" w="26" h="8" orient="0" id="1342219432" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="432" w="26" h="8" orient="0" id="1866089759" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="396" w="26" h="8" orient="0" id="533748343" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="360" w="26" h="8" orient="0" id="1101221088" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_20km" url="" version="" build="" crc="94957283" instances="0" view="false" date="1339601342">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <User classid="UserCmp" name="master:xnode" id="698163538" x="162" y="270" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="631237205" x="270" y="270" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="TLine" name="DCS3_Released_20140720:DCTL" x="162" y="270" w="116" h="34" orient="0" id="1632387766" send="0" recv="0" back="0" defn="DCS3_Released_20140720:DCTL" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:DCTL" id="1632387766" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:DCTL" link="1632387766" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TL20km" />
              <param name="Freq" value="0.0 [Hz]" />
              <param name="Length" value="20.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1339529863" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_B1_B4" url="" version="" build="" crc="128963188" instances="1" view="false" date="1425056741" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="TLine" name="DCS3_Released_20140720:DCTL" x="198" y="108" w="116" h="34" orient="0" id="1505853991" send="0" recv="0" back="0" defn="DCS3_Released_20140720:DCTL" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:DCTL" id="1505853991" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:DCTL" link="1505853991" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TL200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1351801072" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="108" w="44" h="8" orient="0" id="1544585536" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="108" w="44" h="8" orient="0" id="1583966055" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="461786599" x="342" y="108" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="519620413" x="162" y="108" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_A1_B4" url="" version="" build="" crc="61885627" instances="1" view="false" date="1425056739" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="5" scrollx="0" scrolly="0" classid="UserCanvas">
        <User classid="UserCmp" name="master:xnode" id="1650089677" x="36" y="90" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1140580132" x="216" y="90" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="216" y="90" w="44" h="8" orient="0" id="1036693353" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="90" w="44" h="8" orient="0" id="675474692" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="TLine" name="DCS3_Released_20140720:DCTL3" x="72" y="90" w="116" h="34" orient="0" id="1631260342" send="0" recv="0" back="0" defn="DCS3_Released_20140720:DCTL3" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:DCTL3" id="1631260342" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:DCTL3" link="1631260342" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TL500km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="500.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1351801071" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_A1_B1_B" url="" version="" build="" crc="12773485" instances="0" view="false" date="1339518596">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="4" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="507794701" x="324" y="72" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2120726751" x="54" y="72" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="54" y="72" w="80" h="8" orient="0" id="1296389345" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="72" w="98" h="8" orient="0" id="821965447" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_8_10" url="" version="" build="" crc="109737189" instances="0" view="false" date="1381868775">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DCNH" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCPH" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCPL" x="54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCNL" x="54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-35" y="-34" width="78" height="78" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="51" y="21" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Blue" stroke-width="0.8" stroke-dasharray="none" fill-style="DgCross" fill-fg="Silver" fill-bg="White" />
        <text x="0" y="-46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Name]]></text>
        <line x1="-27" y1="11" x2="-1" y2="11" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <line x1="36" y1="35" x2="-36" y2="-36" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="1" y1="-16" x2="27" y2="-16" stroke="Green" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="-51" y="21" stroke="black" font-size="Small" text-anchor="Middle">_</text>
        <text x="-53" y="-23" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <text x="53" y="-23" stroke="black" font-size="Small" text-anchor="Middle">+</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="216" y="252" w="44" h="8" orient="0" id="880383095" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="252" w="44" h="8" orient="0" id="91854442" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1718430340" x="972" y="252" w="30" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCPL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="795802731" x="216" y="252" w="32" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCPH" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="108" y="36" w="108" h="72" colors="0, 15792890" id="658656095" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[DC-DC CONVERTER TO BE ADDED]]></Sticky>
        <User classid="UserCmp" name="master:xnode" id="1733054534" x="216" y="360" w="32" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCNH" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="617925949" x="972" y="360" w="30" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCNL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="360" w="44" h="8" orient="0" id="984529004" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="360" w="44" h="8" orient="0" id="913590314" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var_switch" defn="master:var_switch" id="1324971415" x="90" y="522" w="49" h="49" z="70" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk B4" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="936315049" x="252" y="522" w="24" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1180742211" x="216" y="432" w="100" h="49" z="50" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref BbE1-&gt;BmE1" />
            <param name="Group" value="E1" />
            <param name="Display" value="1" />
            <param name="Max" value="1200" />
            <param name="Min" value="-1200" />
            <param name="Value" value="300.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1482100327" x="558" y="504" w="74" h="32" z="250" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1830406943" x="558" y="432" w="74" h="32" z="260" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="878888317" x="288" y="432" w="74" h="32" z="200" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ratelimit" defn="master:ratelimit" id="1665909246" x="360" y="432" w="74" h="56" z="210" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IR" value="1000 [1/s]" />
            <param name="DR" value="1000 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="666" w="44" h="8" orient="0" id="2042529462" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="612" w="44" h="8" orient="0" id="179636631" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1043250741" x="414" y="666" w="40" h="36" z="150" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc5" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2083116313" x="414" y="612" w="40" h="36" z="110" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc4" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="504" w="44" h="8" orient="0" id="1782496176" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="432" w="44" h="8" orient="0" id="1116047560" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1302170766" x="648" y="504" w="38" h="36" z="270" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iref5" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="929781714" x="648" y="432" w="38" h="36" z="280" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iref4" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1895202516" x="612" y="666" w="36" h="36" z="180" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="P5" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="992721196" x="612" y="612" w="36" h="36" z="140" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="P4" />
            <param name="Group" value="B4" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1682445658" x="414" y="504" w="74" h="32" z="230" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="306" w="26" h="8" orient="0" id="667109412" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="582221193" x="558" y="306" w="28" h="19" z="1" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iref5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="504" w="26" h="8" orient="0" id="603537336" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1085600821" x="612" y="504" w="28" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iref5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="329071427" x="396" y="540" w="28" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="149827444" x="486" y="504" w="74" h="54" z="240" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2143224442" x="378" y="504" w="24" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="612" w="26" h="8" orient="0" id="438088856" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="666" w="26" h="8" orient="0" id="261424791" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1926163380" x="504" y="666" w="74" h="32" z="160" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="Idc5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1164663719" x="450" y="666" w="28" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="765602378" x="252" y="252" w="38" h="24" z="10" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1636426755" x="936" y="252" w="38" h="24" z="30" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1067266780" x="504" y="612" w="74" h="32" z="120" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="Idc4" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2078258134" x="450" y="612" w="28" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1850603863" x="378" y="378" w="152" h="16" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Positive P flows from 4 to 5" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="432" w="26" h="8" orient="0" id="1766947057" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2035390987" x="612" y="432" w="28" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iref4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="492725872" x="396" y="468" w="28" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="432" w="26" h="8" orient="0" id="687675897" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="599258698" x="486" y="432" w="74" h="54" z="220" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="432" w="44" h="8" orient="0" id="1372573486" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1259477874" x="432" y="432" w="24" h="19" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="324" w="8" h="44" orient="0" id="1707695122" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="288" w="8" h="44" orient="0" id="753323257" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1525818066" x="360" y="288" w="28" h="38" z="20" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="288" w="8" h="44" orient="0" id="594011078" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="609557604" x="432" y="306" w="26" h="20" z="0" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="548732541" x="432" y="324" w="30" h="42" z="1" orient="7" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="50 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="306" w="260" h="62" orient="0" id="1003059574" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-252" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="270" w="224" h="26" orient="0" id="1062416560" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-216" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1470050159" x="432" y="252" w="30" h="42" z="1" orient="7" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="50 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="776662046" x="504" y="306" w="49" h="38" z="300" orient="3" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="324" w="8" h="44" orient="0" id="1673704921" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="288" w="8" h="44" orient="0" id="1853731670" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="954168109" x="828" y="288" w="28" h="38" z="40" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="306" w="26" h="8" orient="0" id="346078463" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1780822172" x="630" y="306" w="28" h="19" z="1" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iref4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="288" w="8" h="44" orient="0" id="1759736420" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1303984463" x="756" y="306" w="26" h="20" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1170780893" x="756" y="324" w="30" h="42" z="1" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="50 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="306" w="260" h="62" orient="0" id="588946269" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="252" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="270" w="224" h="26" orient="0" id="629922518" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="216" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="949473916" x="756" y="252" w="30" h="42" z="1" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="50 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="1485092245" x="684" y="306" w="49" h="38" z="290" orient="5" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="522" w="62" h="8" orient="0" id="1600208748" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compare" id="2056907751" x="144" y="612" w="74" h="56" z="100" orient="0" link="-1" defn="master:compare" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="3" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="677957272" x="72" y="612" w="67" h="17" z="90" orient="0" link="-1" defn="master:time-sig" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:annotation" id="2071577161" x="108" y="558" w="124" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="De-blocking at 3.0 sec" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="283299147" x="216" y="522" w="74" h="51" z="190" orient="0" defn="master:mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="612" w="44" h="62" orient="0" id="529389724" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-54" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="738" y="540" w="594" h="126" id="877661467" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="774,558" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" name="DBlk B4" link="1324971415" id="837843388" />
          <Control classid="Slider" name="Pref BbE1-&gt;BmE1" link="1180742211" id="1250676043" />
          <Control classid="Meter" name="Vdc4" link="2083116313" id="344151992" />
          <Control classid="Meter" name="Vdc5" link="1043250741" id="626306591" />
          <Control classid="Meter" name="P4" link="992721196" id="1903861548" />
          <Control classid="Meter" name="P5" link="1895202516" id="1733459170" />
        </Frame>
        <User classid="UserCmp" name="master:realpole" id="1115681143" x="576" y="612" w="74" h="32" z="130" orient="0" defn="master:realpole" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.05 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="1263141717" x="576" y="666" w="74" h="32" z="170" orient="0" defn="master:realpole" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.05 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="302900564" x="450" y="468" w="74" h="32" z="60" orient="0" defn="master:realpole" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.1 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="468" w="26" h="8" orient="0" id="1552275110" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="635152689" x="450" y="540" w="74" h="32" z="80" orient="0" defn="master:realpole" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.1 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="540" w="26" h="8" orient="0" id="1369476310" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="973600718" x="486" y="252" w="29" h="38" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1461343681" x="486" y="324" w="29" h="38" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="288" w="8" h="44" orient="0" id="510733889" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="306" w="62" h="8" orient="0" id="319691642" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="206060730" x="720" y="252" w="29" h="38" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1792599229" x="720" y="324" w="29" h="38" z="1" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1e6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="288" w="8" h="44" orient="0" id="1866605136" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="306" w="44" h="8" orient="0" id="1097588102" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_B2_B3" url="" version="" build="" crc="106205215" instances="1" view="false" date="1425056742" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="206310472" x="144" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="76683814" x="414" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1735448443" x="378" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2075798846" x="180" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:cable_interface" id="1037223532" x="198" y="72" w="83" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B2B3200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="674243181" x="360" y="72" w="83" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B2B3200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="498015893" x="162" y="90" w="38" h="43" z="1" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="314457126" x="396" y="90" w="38" h="43" z="1" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="Cable" name="DCS3_Released_20140720:B2B3200km" x="216" y="162" w="104" h="86" orient="0" id="1421065220" send="0" recv="0" back="0" defn="DCS3_Released_20140720:B2B3200km" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:B2B3200km" id="1421065220" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:B2B3200km" link="1421065220" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="B2B3200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="1351801073" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="36" y="72" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Line_B3_B5" url="" version="" build="" crc="119083601" instances="1" view="false" date="1425056742" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="108" y="90" w="44" h="8" orient="0" id="1889262264" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="90" w="44" h="8" orient="0" id="668987648" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1861836689" x="288" y="90" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1047400431" x="108" y="90" w="16" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="919417912" name="DCS3_Released_20140720:TLine_1" x="144" y="90" w="116" h="34" orient="0" defn="DCS3_Released_20140720:TLine_1" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:TLine_1" id="919417912" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:TLine_1" link="919417912" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TL100km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="100.0 [km]" />
              <param name="Dim" value="2" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="cct_overlayed" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_B1_E1" url="" version="" build="" crc="9972608" instances="1" view="false" date="1425056741" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="1376151474" x="324" y="90" w="38" h="43" z="1" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="244946923" x="90" y="90" w="38" h="43" z="1" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="250896434" x="288" y="72" w="83" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B1E1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1298048648" x="126" y="72" w="83" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B1E1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="626238091" x="108" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1323875089" x="306" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1645594888" x="342" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="948261757" x="72" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" id="1199834480" name="DCS3_Released_20140720:Cable_A1C2" x="180" y="180" w="69" h="122" orient="0" defn="DCS3_Released_20140720:Cable_A1C2" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:Cable_A1C2" id="1199834480" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:Cable_A1C2" link="1199834480" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="B1E1200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_B5_F1" url="" version="" build="" crc="72611956" instances="1" view="false" date="1425056742" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="117232088" x="414" y="108" w="38" h="43" z="1" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="1079636415" x="180" y="108" w="38" h="43" z="1" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="2018675963" x="378" y="90" w="82" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B6F1100km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="198232756" x="216" y="90" w="82" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="B6F1100km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1828594679" x="198" y="126" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="746981156" x="396" y="126" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="677093448" x="432" y="108" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="353855848" x="162" y="108" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" name="DCS3_Released_20140720:A1C1200km" x="252" y="180" w="140" h="86" orient="0" id="1528938019" send="0" recv="0" back="0" defn="DCS3_Released_20140720:A1C1200km" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:A1C1200km" id="1528938019" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:A1C1200km" link="1528938019" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="B6F1100km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="100.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="1351801073" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="72" y="72" />
          <vertex x="90" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_E1_F1" url="" version="" build="" crc="97560400" instances="1" view="false" date="1425056742" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="773498304" x="414" y="108" w="38" h="43" z="1" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="1934176909" x="180" y="108" w="38" h="43" z="1" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1242966595" x="378" y="90" w="82" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="F1E1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="669877168" x="216" y="90" w="82" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="F1E1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="325126763" x="198" y="126" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="117248017" x="396" y="126" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1843199322" x="432" y="108" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1317994733" x="162" y="108" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" name="DCS3_Released_20140720:B2B3200km" x="252" y="162" w="104" h="86" orient="0" id="349897807" send="0" recv="0" back="0" defn="DCS3_Released_20140720:B2B3200km" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:B2B3200km" id="349897807" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:B2B3200km" link="349897807" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="F1E1200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="1351801072" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="36" y="72" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_D1_E1" url="" version="" build="" crc="13075250" instances="1" view="false" date="1425056740" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="913126676" x="324" y="90" w="38" h="43" z="1" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="1310109269" x="90" y="90" w="38" h="43" z="1" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="177735780" x="288" y="72" w="84" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="E1D1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="668936734" x="126" y="72" w="84" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="E1D1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1134322196" x="108" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1200022610" x="306" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="2087938477" x="342" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1325993333" x="72" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" id="1774191745" name="DCS3_Released_20140720:Cable_A1C2" x="180" y="180" w="70" h="122" orient="0" defn="DCS3_Released_20140720:Cable_A1C2" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:Cable_A1C2" id="1774191745" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:Cable_A1C2" link="1774191745" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="E1D1200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_C2_D1" url="" version="" build="" crc="103729155" instances="1" view="false" date="1425056739" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="352147082" x="342" y="144" w="38" h="43" z="1" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="1588773526" x="108" y="144" w="38" h="43" z="1" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="337750112" x="306" y="126" w="84" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="C2D1300km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="2033903427" x="144" y="126" w="84" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="C2D1300km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
