        <Wire classid="WireOrthogonal" name="" id="600203849" x="126" y="162" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1356753695" x="324" y="162" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1081239825" x="360" y="144" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1128724588" x="90" y="144" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" id="1539323965" name="DCS3_Released_20140720:Cable_A1C2" x="198" y="252" w="70" h="122" orient="0" defn="DCS3_Released_20140720:Cable_A1C2" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:Cable_A1C2" id="1539323965" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:Cable_A1C2" link="1539323965" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="C2D1300km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="300.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_A1_C2" url="" version="" build="" crc="110058056" instances="1" view="false" date="1425056739" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="314621397" x="288" y="90" w="38" h="43" z="1" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="2022682180" x="54" y="90" w="38" h="43" z="1" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1728568913" x="252" y="72" w="84" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="A1C2200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1467024601" x="90" y="72" w="84" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="A1C2200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="67545208" x="72" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="30340509" x="270" y="108" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1809627312" x="306" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="102138781" x="36" y="90" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" id="1549685230" name="DCS3_Released_20140720:Cable_A1C2" x="162" y="180" w="70" h="122" orient="0" defn="DCS3_Released_20140720:Cable_A1C2" recv="-1" send="-1" back="-1" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="DCS3_Released_20140720:Cable_A1C2" id="1549685230" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:Cable_A1C2" link="1549685230" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="A1C2200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DirectCable_20km" url="" version="" build="" crc="36431333" instances="0" view="false" date="1339518593">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <User classid="UserCmp" name="master:xnode" id="586891121" x="252" y="324" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1352775676" x="666" y="324" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="457158838" x="648" y="324" w="38" h="43" z="0" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="1919041830" x="270" y="324" w="38" h="43" z="0" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1497548866" x="360" y="306" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1946907066" x="630" y="306" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="101826803" x="630" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1904574520" x="360" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:cable_interface" id="260262368" x="540" y="306" w="77" h="78" z="0" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable_200" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1247552330" x="378" y="306" w="77" h="78" z="0" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable_200" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1454875008" x="360" y="342" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="722918701" x="558" y="342" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="1836327019" x="396" y="324" w="38" h="43" z="0" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="2093656302" x="774" y="324" w="38" h="43" z="0" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_A1_C1" url="" version="" build="" crc="112696587" instances="1" view="false" date="1425056739" group="">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="0" x2="45" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <path d="M42.000 -7.000 A3 7 0 1 1 42.000 7.000" arc="39,-7,45,7,450,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="6" cy="-3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="42" y1="-7" x2="6" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M6.000 6.000 A2 3 0 1 1 6.000 0.000" arc="4,0,9,7,270,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="42" y1="7" x2="7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-43" cy="0" rx="2" ry="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="-7" x2="-8" y2="-7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <path d="M-7.000 -6.000 A2 3 0 1 1 -7.000 0.000" arc="-10,-7,-5,0,90,-180" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <ellipse cx="-7" cy="3" rx="1" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-43" y1="7" x2="-7" y2="7" stroke="Blue" stroke-dasharray="none" stroke-width="0.4" />
        <text x="1" y="18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
        <line x1="-43" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="391458533" x="612" y="234" w="38" h="43" z="1" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="520950115" x="378" y="234" w="38" h="43" z="1" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1483425518" x="576" y="216" w="84" h="78" z="1" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="A1C1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="2111394717" x="414" y="216" w="84" h="78" z="1" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="A1C1200km" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1944743122" x="396" y="252" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1633492178" x="594" y="252" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1027391316" x="630" y="234" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="576896567" x="360" y="234" w="16" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="Cable" name="DCS3_Released_20140720:A1C1200km" x="486" y="306" w="104" h="86" orient="0" id="2026813447" send="0" recv="0" back="0" defn="DCS3_Released_20140720:A1C1200km" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:A1C1200km" id="2026813447" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:A1C1200km" link="2026813447" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="A1C1200km" />
              <param name="Freq" value="0.001 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="Date" value="1351801069" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="36" y="72" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="IGBTBridge" url="" version="" build="" crc="9976549" instances="0" view="false" date="1339518595">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General" visible="true">
          <cond />
          <parameter desc="Total DC Bus capacitance" name="DCCap" group="General" unit="uF" min="1.0e-10" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[100 [uF]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Switching frequency (fsw)" name="fsw" group="General" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1650 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="AC" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Pos" x="54" y="-54" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Neg" x="54" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="RefSignals" x="0" y="-54" dim="5" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-43" y="-35" width="78" height="78" stroke="Gray" stroke-width="0.6" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-39" y="-38" width="78" height="78" stroke="Red" stroke-width="0.6" fill-style="Solid" fill-fg="Yellow" fill-bg="Black" />
        <text x="-2" y="-1" stroke="black" fill="black" font-size="Medium" text-anchor="Middle">2-level</text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" />
        <text x="-54" y="-8" stroke="black" fill="black" font-size="small" text-anchor="Middle">AC</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <text x="53" y="-25" stroke="black" fill="black" font-size="Small" text-anchor="Middle">DC+</text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <text x="52" y="12" stroke="black" fill="black" font-size="Small" text-anchor="Middle">DC-</text>
        <line x1="0" y1="-54" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <text x="14" y="-44" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Ref</text>
        <text x="-1" y="15" stroke="black" fill="black" font-size="Medium" text-anchor="Middle">Bridge</text>
        <line x1="54" y1="-54" x2="54" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="54" y1="18" x2="54" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="144" classid="UserCanvas">
        <User classid="UserCmp" name="master:import" id="2130753601" x="90" y="630" w="97" h="20" z="80" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="RefSignals" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="322296" x="54" y="342" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="701484673" x="702" y="198" w="20" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pos" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1507921361" x="720" y="486" w="24" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Neg" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2070921935" x="162" y="306" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1646319850" x="216" y="234" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1595148409" x="324" y="234" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1604405666" x="432" y="234" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1391188259" x="216" y="414" w="8" h="152" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1187742673" x="324" y="414" w="8" h="152" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="400578789" x="432" y="414" w="8" h="152" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1209615252" x="216" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2034611688" x="324" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="248670363" x="432" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="166311157" x="162" y="342" w="170" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="38590021" x="162" y="378" w="134" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="883976441" x="288" y="378" w="152" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="785785760" x="324" y="270" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="619574374" x="324" y="234" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2015225052" x="432" y="270" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="231011490" x="432" y="234" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1187192982" x="216" y="450" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2094008721" x="216" y="414" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="774245063" x="324" y="450" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1066531679" x="324" y="414" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1837060195" x="432" y="450" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="349008690" x="432" y="414" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="826709627" x="216" y="270" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1169015566" x="216" y="234" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="102731767" x="360" y="270" w="20" h="38" z="30" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi3" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1351427431" x="432" y="234" w="58" h="44" z="580" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="5" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto5" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="2052097319" x="468" y="270" w="20" h="38" z="40" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi5" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="307707320" x="216" y="414" w="58" h="44" z="530" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="4" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto4" />
            <param name="It" value="" />
            <param name="V" value="Vgto4" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="2076636706" x="252" y="450" w="20" h="38" z="50" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi4" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1900705758" x="324" y="414" w="58" h="44" z="510" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="6" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto6" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="980636072" x="360" y="450" w="20" h="38" z="60" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi6" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="89018673" x="432" y="414" w="58" h="44" z="490" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="2" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto2" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1874151557" x="468" y="450" w="20" h="38" z="70" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi2" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="72473091" x="432" y="198" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1836922200" x="324" y="198" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1133803796" x="216" y="306" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1740308644" x="324" y="342" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1830565027" x="432" y="378" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1027037820" x="432" y="486" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" id="558524277" x="324" y="486" w="8" h="8" z="0" orient="4" link="-1" defn="master:pin" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="303395664" x="216" y="486" w="512" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="504" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="632720636" x="522" y="486" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2041727318" x="522" y="270" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1344787627" x="216" y="198" w="494" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="486" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="659125998" x="252" y="270" w="20" h="38" z="20" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi1" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1237821316" x="216" y="234" w="58" h="44" z="600" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="1" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto1" />
            <param name="It" value="" />
            <param name="V" value="Vgto1" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1600200355" x="324" y="234" w="58" h="44" z="590" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="3" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto3" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="276037044" x="522" y="306" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:breakout" id="1553552204" x="126" y="342" w="38" h="75" z="0" orient="0" link="-1" defn="master:breakout" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="620971031" x="180" y="270" w="24" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="139103083" x="288" y="270" w="24" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1343076019" x="396" y="270" w="24" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1466610560" x="180" y="450" w="24" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="760652412" x="288" y="450" w="24" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2092660694" x="396" y="450" w="24" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1226801517" x="54" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1159185581" x="1278" y="288" w="24" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1027868533" x="1278" y="684" w="134" h="188" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-180" />
          <vertex x="-126" y="-180" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1029159348" x="1278" y="504" w="24" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" id="485867314" x="1278" y="612" w="56" h="182" z="210" orient="4" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="543310157" x="1278" y="900" w="170" h="368" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-360" />
          <vertex x="-162" y="-360" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1213929808" x="1278" y="720" w="24" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" id="2034316378" x="1278" y="828" w="56" h="182" z="230" orient="4" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1223882073" x="954" y="900" w="98" h="368" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-360" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1942244926" x="954" y="720" w="24" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="453737557" x="954" y="504" w="24" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1775697011" x="954" y="288" w="24" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" id="1349366227" x="954" y="828" w="56" h="182" z="220" orient="0" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1683742055" x="954" y="684" w="62" h="188" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-180" />
        </Wire>
        <User classid="UserCmp" name="master:fp_int" id="862134137" x="954" y="612" w="56" h="182" z="200" orient="0" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" id="715222927" x="1278" y="396" w="56" h="182" z="150" orient="4" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1099211740" x="990" y="450" w="36" h="24" z="480" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="_Untitled_" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1338723806" x="1152" y="342" w="46" h="36" z="500" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Carrier" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sig_gen" id="595953923" x="1116" y="342" w="74" h="56" z="130" orient="0" link="-1" defn="master:sig_gen" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="304657042" x="1152" y="342" w="16" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="406611591" x="1116" y="522" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="312649715" x="1098" y="522" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="680616784" x="1026" y="504" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1534446000" x="1062" y="540" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="504751883" x="1152" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1524381362" x="1134" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="111263418" x="1188" y="468" w="98" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="494655882" x="954" y="468" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1448200456" x="1422" y="324" w="34" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_b" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="932784940" x="1314" y="864" w="26" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1103501039" x="1314" y="792" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="653717798" x="1422" y="756" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1644348524" x="1422" y="792" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="389912843" x="1422" y="360" w="16" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="320737364" x="1188" y="450" w="23" h="20" z="190" orient="2" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1563901681" x="1170" y="450" w="23" h="20" z="180" orient="2" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="442414901" x="1152" y="486" w="23" h="20" z="270" orient="2" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="332848499" x="1134" y="486" w="23" h="20" z="260" orient="2" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1522433106" x="1422" y="576" w="32" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="6015888" x="1314" y="648" w="26" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="896190002" x="1314" y="576" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1506110522" x="1422" y="540" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="312448556" x="1422" y="576" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2010571933" x="1422" y="540" w="16" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="975033196" x="1314" y="432" w="26" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1016785959" x="1314" y="360" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1237195643" x="1422" y="324" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1380417038" x="1422" y="756" w="32" h="19" z="0" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="654505578" x="1422" y="360" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2104797160" x="1422" y="792" w="16" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2004262273" x="918" y="864" w="26" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="242000857" x="918" y="792" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2025646591" x="810" y="756" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="558192575" x="810" y="792" w="34" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_b" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1201931286" x="810" y="792" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="215207573" x="810" y="756" w="16" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1634413049" x="918" y="648" w="26" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="250026475" x="918" y="576" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1439505482" x="810" y="540" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="882590175" x="810" y="540" w="32" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="337531071" x="810" y="576" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="65021064" x="810" y="576" w="16" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="917876905" x="918" y="432" w="26" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1953972274" x="918" y="360" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="894724604" x="1080" y="522" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1351540315" x="1062" y="522" w="8" h="80" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="263920596" x="1044" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1104437305" x="1026" y="486" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="162227790" x="1116" y="522" w="23" h="20" z="310" orient="2" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="39849717" x="1098" y="522" w="23" h="20" z="300" orient="2" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1485135860" x="1080" y="522" w="23" h="20" z="290" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1348323595" x="1062" y="522" w="23" h="20" z="280" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2099515855" x="1044" y="486" w="23" h="20" z="250" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="684452714" x="1026" y="486" w="23" h="20" z="240" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="606393367" x="1008" y="450" w="23" h="20" z="170" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="798167089" x="990" y="450" w="23" h="20" z="160" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="564271991" x="810" y="324" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1355651525" x="810" y="360" w="32" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1184803495" x="810" y="360" w="116" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="888728866" x="810" y="324" w="16" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Crr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="731728816" x="1062" y="432" w="236" h="21" z="320" orient="7" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="12" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" id="874989932" x="954" y="396" w="56" h="182" z="140" orient="0" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="864" y="54" w="216" h="54" id="1455763048" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
          </paramlist><![CDATA[Modulator:
Generate switching pulses]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="2083152985" x="1224" y="216" w="34" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pulses" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1237594324" x="792" y="198" w="56" h="21" z="450" orient="5" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2138792969" x="846" y="180" w="23" h="20" z="380" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="12" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1417764687" x="864" y="180" w="23" h="20" z="370" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="11" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="445542022" x="846" y="198" w="56" h="21" z="570" orient="5" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="133081750" x="900" y="180" w="23" h="20" z="470" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="10" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="763855523" x="918" y="180" w="23" h="20" z="460" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="9" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="2006350018" x="900" y="198" w="56" h="21" z="420" orient="5" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="776386481" x="954" y="180" w="23" h="20" z="360" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="8" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1614083351" x="972" y="180" w="23" h="20" z="350" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="7" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1634236866" x="954" y="198" w="56" h="21" z="550" orient="5" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="185549329" x="1008" y="180" w="23" h="20" z="440" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="896200965" x="1026" y="180" w="23" h="20" z="430" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="360120853" x="1008" y="198" w="56" h="21" z="390" orient="5" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="21556943" x="1062" y="180" w="23" h="20" z="340" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1504756288" x="1080" y="180" w="23" h="20" z="330" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1033370435" x="1062" y="198" w="56" h="21" z="540" orient="5" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="742869122" x="810" y="198" w="24" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="77082734" x="864" y="198" w="24" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="52313327" x="918" y="198" w="24" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1312985909" x="972" y="198" w="24" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="248090227" x="1026" y="198" w="24" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="746038138" x="1116" y="180" w="23" h="20" z="410" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1990009961" x="1080" y="198" w="24" h="19" z="0" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GG1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="478620064" x="1224" y="162" w="368" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-360" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1580161908" x="1134" y="180" w="23" h="20" z="400" orient="4" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="484386134" x="1224" y="162" w="8" h="278" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="270" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="72585026" x="1134" y="180" w="37" h="36" z="560" orient="1" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="G1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2125884046" x="144" y="720" w="23" h="20" z="110" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="860737034" x="144" y="684" w="23" h="20" z="100" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1139544758" x="126" y="630" w="8" h="206" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="191552365" x="144" y="648" w="23" h="20" z="90" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1930800662" x="144" y="648" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="207457222" x="144" y="684" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1068275525" x="144" y="720" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1641201945" x="216" y="648" w="32" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1696959483" x="216" y="684" w="34" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="938593942" x="216" y="720" w="32" h="19" z="0" orient="2" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="229451740" x="846" y="360" w="37" h="42" z="520" orient="1" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="836880218" x="1098" y="288" w="152" h="16" z="0" orient="4" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="33 times of 50 Hz =1650Hz" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="696639863" x="90" y="594" w="62" h="20" z="120" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="fsw" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1865860911" x="1044" y="342" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="294334634" x="1044" y="342" w="20" h="19" z="0" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="fsw" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:resistor" id="866675504" x="594" y="270" w="29" h="76" z="0" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1000 [kOhm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="428958411" x="594" y="378" w="29" h="76" z="0" orient="1" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1000 [kOhm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="342" w="80" h="44" orient="0" id="2145276341" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="414" w="8" h="80" orient="0" id="671137299" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="342" w="8" h="44" orient="0" id="202503140" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="270" w="8" h="80" orient="0" id="444724748" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="790828310" x="630" y="342" w="26" h="20" z="0" orient="0" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:datatap" id="1872488330" x="144" y="810" w="23" h="20" z="110" orient="6" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="607076435" x="252" y="810" w="24" h="19" z="0" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="810" w="44" h="8" orient="0" id="1824118323" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="975582473" x="144" y="774" w="20" h="23" z="0" orient="3" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="774" w="80" h="8" orient="0" id="823261023" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1671468984" x="216" y="774" w="34" h="19" z="0" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="252" y="756" w="108" h="36" colors="10526880, 15792890" id="1558529864" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="4" />
          </paramlist><![CDATA[Not used in this configuration]]></Sticky>
        <User classid="UserCmp" defn="master:unity" id="1540285501" x="216" y="810" w="38" h="17" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="810" w="44" h="8" orient="0" id="547663224" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="309930460" x="90" y="558" w="78" h="20" z="130" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1052293728" x="504" y="108" w="36" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1977598359" x="576" y="108" w="74" h="32" z="330" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="2.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="108" w="44" h="8" orient="0" id="242860117" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="108" w="44" h="8" orient="0" id="1300473566" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="841082381" x="648" y="108" w="50" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCCap2x" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1576056502" x="522" y="288" w="18" h="36" z="0" orient="1" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="DCCap" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="157829845" x="522" y="288" w="19" h="38" z="200" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="DCCap" />
            <param name="ER" value="0" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1418180574" x="522" y="396" w="18" h="36" z="0" orient="1" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="DCCap" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="104820317" x="522" y="396" w="19" h="38" z="200" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="DCCap" />
            <param name="ER" value="0" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="630" y="378" w="144" h="54" colors="0, 15792890" id="1159866454" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="16" />
          </paramlist><![CDATA[Re-connect ground for symetrical monopole configuration]]></Sticky>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DCBreaker" group="" url="" version="" build="" crc="56774299" instances="118" key="" view="false" date="1333775514">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="75">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Time at initilaization that Overcurrent Prot. is disabled" name="TiniOv" group="General" unit="s" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.0 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Overcurrent pick up current" name="Ipk" group="" unit="kA" min="1.0e-10" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[2.5 [kA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="External command (1: Open ; 0: Close)" name="ExtCmd" group="Interlock" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Name" name="Name" group="Interlock" type="Text" helpmode="Append">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="DC current measurement" name="DCI" group="" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DC1" x="-36" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DC2" x="36" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Status" x="0" y="-36" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-36" y1="0" x2="35" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-6" y="-6" width="12" height="12" stroke="Black" stroke-width="0.4" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <text x="0" y="17" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[$(NAME)]]></text>
        <text x="0" y="30" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ipk: %(Ipk)]]></text>
        <line x1="-12" y1="-10" x2="12" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="6" y1="-14" x2="12" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="-36" x2="0" y2="-6" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="21" y="-26" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Status]]></text>
        <line x1="0" y1="-36" x2="-2" y2="-28" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="2" y1="-28" x2="0" y2="-36" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="180">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="2032316967" x="1314" y="414" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="885889938" x="1890" y="414" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1265528517" x="126" y="306" w="20" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="306" w="44" h="8" orient="0" id="522439744" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1808988041" x="162" y="306" w="36" h="36" z="50" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCi" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="2050677842" x="1368" y="414" w="40" h="28" z="0" orient="0" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="0.0005" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="414" w="62" h="8" orient="0" id="1775198802" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1050854652" x="900" y="414" w="20" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="BSI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2142851073" x="108" y="414" w="20" h="19" z="0" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1877043671" x="180" y="126" w="60" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ipk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="947591345" x="972" y="270" w="36" h="24" z="280" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="270" w="80" h="8" orient="0" id="1861790386" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1601922380" x="900" y="270" w="12" h="19" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1436634970" x="972" y="234" w="36" h="24" z="290" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="234" w="80" h="8" orient="0" id="2141897280" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="521107188" x="900" y="234" w="12" h="19" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1235853057" x="972" y="198" w="36" h="24" z="310" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="198" w="80" h="8" orient="0" id="1099367530" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="259147879" x="900" y="198" w="12" h="19" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="414" w="62" h="8" orient="0" id="1603927682" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="414" w="26" h="8" orient="0" id="990250510" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="396" w="80" h="8" orient="0" id="954843307" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="315864604" name="frame" x="180" y="720" w="612" h="738" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="315864604" name="">
            <param name="xmin" value="1.5" />
            <param name="xmax" value="2.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2028664554" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2028664554" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ia" link="1235853057" color="0" bold="1" show="255" mode="0" />
            <Curve classid="Curve" name="Ib" link="1436634970" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="64204096" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="64204096" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ib" link="1436634970" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="349710494" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="349710494" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ic" link="947591345" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="2033388273" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2033388273" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="DCi" link="1808988041" color="0" bold="1" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="188581774" x="1044" y="198" w="22" h="19" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ELC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1044" y="198" w="80" h="8" orient="0" id="2044484654" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="690244502" x="1116" y="198" w="36" h="24" z="300" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VLC" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="590911636" name="frame" x="1296" y="630" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="590911636" name="">
            <param name="xmin" value="49" />
            <param name="xmax" value="50" />
          </paramlist>
          <Graph classid="OverlayGraph" id="490773264" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="490773264" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="VLC" link="690244502" color="0" bold="1" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="1674" y="324" w="44" h="44" orient="0" id="470037647" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="234" w="134" h="44" orient="0" id="1878044966" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="270" w="188" h="44" orient="0" id="859510259" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="180" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:arrester" id="431111361" x="1692" y="234" w="38" h="20" z="60" orient="3" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="VSCAL" value="320 [kV]" />
            <param name="ISCAL" value="1.0" />
            <param name="ENAB" value="1" />
            <param name="Cnfg" value="0" />
            <param name="X1" value="0.001 [kA]" />
            <param name="Y1" value="1.1 [pu]" />
            <param name="X2" value="0.01 [kA]" />
            <param name="Y2" value="1.6 [pu]" />
            <param name="X3" value="0.1 [kA]" />
            <param name="Y3" value="1.7 [pu]" />
            <param name="X4" value="0.2 [kA]" />
            <param name="Y4" value="1.739 [pu]" />
            <param name="X5" value="0.38 [kA]" />
            <param name="Y5" value="1.777 [pu]" />
            <param name="X6" value="0.65 [kA]" />
            <param name="Y6" value="1.815 [pu]" />
            <param name="X7" value="1.11 [kA]" />
            <param name="Y7" value="1.853 [pu]" />
            <param name="X8" value="1.5 [kA]" />
            <param name="Y8" value="1.881 [pu]" />
            <param name="X9" value="2.0 [kA]" />
            <param name="Y9" value="1.91 [pu]" />
            <param name="X10" value="2.8 [kA]" />
            <param name="Y10" value="1.948 [pu]" />
            <param name="X11" value="200.0 [kA]" />
            <param name="Y11" value="3.2 [pu]" />
            <param name="File" value="datafile" />
            <param name="path" value="0" />
            <param name="Energy" value="" />
            <param name="Curr" value="Iarr" />
            <param name="Npnts" value="20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1674" y="270" w="152" h="80" orient="0" id="19248452" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="414" w="170" h="152" orient="0" id="1552137637" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
          <vertex x="162" y="-144" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="1522522057" x="1638" y="270" w="38" h="22" z="70" orient="3" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ELC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker1" defn="master:breaker1" id="1557535639" x="1602" y="414" w="74" h="42" z="220" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="BSI" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="PRER" value="0.1 [ohm]" />
            <param name="TD" value="0.0 [sec]" />
            <param name="TDR" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="Ib" />
            <param name="SBR" value="" />
            <param name="BOpen" value="2" />
            <param name="VBR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="414" w="206" h="8" orient="0" id="2087138868" layer="">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="414" w="116" h="8" orient="0" id="974849855" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="786987653" x="1494" y="324" w="56" h="23" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="29e-6 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="764106414" x="1638" y="324" w="54" h="29" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="C" value="17.7 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1530" y="324" w="116" h="8" orient="0" id="511425025" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="324" w="26" h="8" orient="0" id="26009915" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker1" defn="master:breaker1" id="703589129" x="1746" y="324" w="84" h="42" z="260" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="AuxBrk" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="PRER" value="0.1 [ohm]" />
            <param name="TD" value="0.0 [sec]" />
            <param name="TDR" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="Ic" />
            <param name="SBR" value="" />
            <param name="BOpen" value="2" />
            <param name="VBR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1818" y="342" w="8" h="80" orient="0" id="112980557" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="710091027" x="1422" y="414" w="38" h="24" z="100" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1280842448" x="990" y="414" w="74" h="57" z="210" orient="0" defn="master:monostable" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="T" value="0.05" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="693161317" x="1116" y="414" w="40" h="19" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="AuxBrk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="694059618" x="1026" y="414" w="38" h="20" z="250" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="414" w="62" h="8" orient="0" id="1796524745" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2139722725" x="180" y="198" w="85" h="20" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="392968629" x="720" y="396" w="74" h="60" z="190" orient="0" defn="master:logic_mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="378" w="80" h="44" orient="0" id="1630377039" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-72" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1160643635" x="702" y="468" w="76" h="19" z="230" orient="2" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Status" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="1401942188" x="1656" y="360" w="85" h="34" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source1" />
            <param name="Type" value="1" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="0" />
            <param name="AC" value="0" />
            <param name="Vm" value="25 [kV]" />
            <param name="Tc" value="0.00 [sec]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1e3 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker1" defn="master:breaker1" id="996458254" x="1584" y="360" w="74" h="27" z="240" orient="2" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="NAME" value="BSI" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="PRER" value="0.1 [ohm]" />
            <param name="TD" value="0.0 [sec]" />
            <param name="TDR" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="BOpen" value="2" />
            <param name="VBR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1548" y="360" w="8" h="44" orient="0" id="2094170785" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="403672958" x="180" y="162" w="62" h="20" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="126" y="54" w="108" h="36" colors="10526880, 15792890" id="2812081" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Input parameters
]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="1396063332" x="612" y="342" w="44" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="494224395" x="558" y="414" w="38" h="17" z="180" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="414" w="134" h="8" orient="0" id="46012404" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="468" w="44" h="62" orient="0" id="611379803" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:abs" id="276689644" x="216" y="414" w="74" h="30" z="80" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2109008867" x="576" y="414" w="37" h="36" z="270" orient="1" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="414" w="62" h="8" orient="0" id="2050033983" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="450" w="152" h="8" orient="0" id="198639773" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="1229945494" x="252" y="414" w="79" h="60" z="90" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Pulse" value="1" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="414" w="80" h="8" orient="0" id="1101851436" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="592277186" x="108" y="450" w="18" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ipk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1168612944" x="378" y="594" w="44" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ExtCmd" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="19439811" name="frame" x="288" y="18" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="19439811" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1379631114" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1379631114" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="SIG" link="2109008867" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="450" y="594" w="8" h="44" orient="0" id="1174988034" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:maxmin" id="1077023488" x="414" y="414" w="74" h="58" z="160" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="446173187" x="450" y="522" w="77" h="86" z="170" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="414" w="44" h="80" orient="0" id="658573810" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="-36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="522" w="44" h="80" orient="0" id="1112564086" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="414" w="80" h="8" orient="0" id="947179528" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1366518666" x="522" y="522" w="67" h="17" z="110" orient="2" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="646670177" x="414" y="594" w="38" h="20" z="150" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="594" w="44" h="8" orient="0" id="1239733363" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="41311477" x="180" y="234" w="77" h="20" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TiniOv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="8355104" x="702" y="504" w="36" h="16" z="0" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="TiniOv" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="366468488" x="774" y="558" w="38" h="17" z="140" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="558" w="44" h="8" orient="0" id="1897847264" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:time-sig" id="1622873281" x="594" y="558" w="67" h="17" z="120" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="558" w="62" h="134" orient="0" id="1304732305" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-126" />
          <vertex x="54" y="-126" />
        </Wire>
        <User classid="UserCmp" defn="master:compare" id="1746215345" x="702" y="558" w="74" h="56" z="130" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="X" value="TiniOv" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="338314165" x="864" y="414" w="74" h="60" z="200" orient="0" defn="master:logic_mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="414" w="62" h="8" orient="0" id="1927898853" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1677981276" x="1674" y="180" w="26" h="34" z="0" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Iarr" />
            <param name="AL2" value="----&gt;" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1782" y="324" w="44" h="8" orient="0" id="1724479602" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DCCapCalculator" group="" url="" version="" build="" crc="109810855" instances="0" key="" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="400" splitter="75">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Calculated DC bus capacitance to ground (2 x)" name="DCCap2xOut" group="Output" type="Text" helpmode="Append">
            <value><![CDATA[DCCap2x]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <regex>
            </regex>
            <error_msg>
            </error_msg>
          </parameter>
          <parameter desc="Total DC Bus capacitance" name="DCCap" group="Input" unit="uF" min="1.0e-10" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[25.0 [uF]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <cond><![CDATA[true]]></cond>
        <rect x="-61" y="-39" width="121" height="50" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Yellow" fill-bg="Black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle">DC bus capacitance</text>
        <text x="0" y="0" stroke="black" font-size="small" text-anchor="Middle">to ground (2 x)</text>
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[      #BEGIN
        #OUTPUT REAL DCCap2xOut {2.0*$DCCap}
      #ENDBEGIN]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="DCTrip" group="" url="" version="" build="" crc="9476765" instances="0" key="" view="false" date="1294621528">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="DC Trip Logic Circuit name" name="Name" group="" type="Text" helpmode="Append">
            <value><![CDATA[DCTL1]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Trip Level" name="TL" group="" unit="kA" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help><![CDATA[Enter magnitude of DC current trip level (kA)]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Transfer" name="DCIin" x="-54" y="0" dim="1" mode="Input" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="T1" x="54" y="-18" dim="1" mode="Output" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="T2" x="54" y="18" dim="1" mode="Output" type="Real"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="Gray" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-16" y="-27" stroke="black" font-size="small" text-anchor="Middle">DC Trip</text>
        <text x="-22" y="-15" stroke="black" font-size="small" text-anchor="Middle">Logic</text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-22" y="3" stroke="black" font-size="small" text-anchor="Middle">DCIin</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="29" y="-17" stroke="black" font-size="Small" text-anchor="Middle">T1</text>
        <text x="29" y="19" stroke="black" font-size="Small" text-anchor="Middle">T2</text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="5" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1823205999" x="90" y="180" w="71" h="20" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCIin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="813163046" x="774" y="180" w="56" h="19" z="100" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="378" w="44" h="8" orient="0" id="1745748325" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="324" w="44" h="8" orient="0" id="128657299" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1859090645" x="684" y="378" w="67" h="17" z="50" orient="0" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1853466604" x="684" y="324" w="67" h="17" z="40" orient="0" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1736952939" x="774" y="234" w="56" h="19" z="80" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="T2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="180" w="80" h="8" orient="0" id="1649458259" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="1677886805" x="270" y="180" w="79" h="60" z="60" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Pulse" value="1" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="401862028" x="90" y="216" w="57" h="20" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="216" w="152" h="8" orient="0" id="715015585" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="180" w="62" h="8" orient="0" id="469573054" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1038891298" x="666" y="198" w="36" h="36" z="90" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="2052392359" name="frame" x="18" y="396" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="2052392359" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1994014949" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1994014949" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="SIG" link="1038891298" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:abs" id="2030872849" x="234" y="180" w="74" h="30" z="20" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="1503514649" x="432" y="180" w="74" h="58" z="70" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="180" w="278" h="8" orient="0" id="1539345031" layer="">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="180" w="44" h="44" orient="0" id="1801447446" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="180" w="80" h="62" orient="0" id="2052284040" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="72" y="54" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Chopper" build="" crc="23296250" view="false" instances="192" date="1401290532">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="Parameters" visible="true">
          <cond />
          <parameter desc="Enable (1) or Disable (0)" name="Enabled" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Power" name="Pchopper" group="" unit="MW" min="0" max="1e+38" content_type="Constant" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Base DC link voltage" name="VdcBase" group="" unit="kV" min="0" max="1e+38" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[130 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Activation voltage" name="VdcMin" group="" unit="pu" min="0" max="1e+38" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.05 [pu]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Maximum DC voltage" name="Vdcmax" group="" unit="pu" min="0" max="1e+38" content_type="Variable" type="Real" helpmode="Append" intent="Input">
            <value><![CDATA[1.15 [pu]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DCPchpr" x="0" y="-36" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCNchpr" x="0" y="54" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-19" y="-18" width="29" height="59" stroke="Silver" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Black" fill-bg="" port="" />
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="DCP" />
        <text x="10" y="-24" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[+]]></text>
        <line x1="0" y1="54" x2="0" y2="39" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="DCN" />
        <text x="10" y="46" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[_]]></text>
        <rect x="-15" y="-22" width="29" height="59" stroke="Gray" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Teal" fill-bg="" port="" />
        <line x1="11" y1="-2" x2="-12" y2="18" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="-6" x2="5" y2="-4" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="5" y1="14" x2="-5" y2="19" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-5" y1="10" x2="5" y2="14" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="5" y1="5" x2="-5" y2="10" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-5" y1="1" x2="5" y2="5" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="5" y1="-4" x2="-5" y2="1" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-5" y1="19" x2="0" y2="21" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="-10" x2="0" y2="-6" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="21" x2="0" y2="26" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="11" y1="-7" x2="11" y2="-2" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-12" y1="18" x2="-12" y2="23" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" size="A/A4" orientation="Landscape" margins="false" grid="false" virtuals="false" signals="false" sequence="false" autoseq="true" monitor="false" zoomlevel="6" scrollx="0" scrolly="36">
        <User classid="UserCmp" name="master:xnode" id="1016533200" x="252" y="108" w="48" h="29" z="1" orient="6" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCPchpr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1077762416" x="252" y="342" w="48" h="29" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCNchpr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1686683049" x="252" y="162" w="46" h="38" z="10" orient="0" link="-1" defn="master:voltmeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcChpr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1341621752" x="252" y="162" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2061033101" x="252" y="198" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1004624870" x="126" y="180" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1550205709" x="90" y="162" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" id="2082494250" x="648" y="504" w="74" h="56" z="270" orient="0" link="-1" defn="master:hardlimit" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="UL" value="Dmax" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:signalgen" id="214135965" x="486" y="180" w="65" h="56" z="20" orient="0" link="-1" defn="master:signalgen" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="F" value="0.45 [kHz]" />
            <param name="P" value="0.0 [deg]" />
            <param name="Type" value="1" />
            <param name="Duty" value="50 [%]" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1724323311" x="594" y="180" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Carr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1975411726" x="522" y="180" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:fp_int" id="984878794" x="864" y="738" w="56" h="182" z="300" orient="0" link="-1" defn="master:fp_int" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" id="1946946376" x="108" y="396" w="79" h="60" z="220" orient="0" link="-1" defn="master:compar" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1591223507" x="72" y="396" w="46" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcChpr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="36270756" x="270" y="738" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1360127967" x="270" y="702" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="354179485" x="72" y="432" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmin" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="689549659" x="72" y="432" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="365367508" x="72" y="396" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="489028617" x="288" y="450" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EnP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="711326712" x="864" y="630" w="22" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EnP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="906438129" x="90" y="810" w="35" h="49" z="40" orient="0" link="-1" defn="master:var" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="924162912" x="162" y="810" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dmax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="699621095" x="126" y="810" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="448691132" x="432" y="504" w="74" h="58" z="240" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1484274715" x="576" y="504" w="74" h="54" z="260" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" id="841469411" x="504" y="504" w="74" h="51" z="250" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="527476815" x="432" y="540" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="310198716" x="396" y="738" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Band" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1504206274" x="360" y="504" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="445415163" x="342" y="738" w="74" h="58" z="180" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2143222097" x="252" y="702" w="98" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="135382723" x="360" y="504" w="46" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcChpr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="307440918" x="576" y="540" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Band" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="21234788" x="504" y="540" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1427806665" x="720" y="504" w="42" h="36" z="310" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DrefP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1218068341" x="702" y="504" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="206036156" x="684" y="504" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="847881225" x="756" y="666" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Carr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1720663527" x="792" y="702" w="44" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="143453704" x="792" y="702" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="750176938" x="756" y="666" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1159714060" x="828" y="774" w="62" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1139269027" x="864" y="810" w="16" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="GP" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="486" y="252" w="216" h="126" id="677123793" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="Dmax" link="906438129" id="252304391" />
          <Control classid="Meter" name="DrefP" link="1427806665" id="1656682567" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1528106136" x="324" y="342" w="10" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ir" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="934730397" x="360" y="342" w="73" h="36" z="320" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ichopper +" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="29917058" x="324" y="342" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" name="frame" x="810" y="18" w="576" h="468" id="2003531424" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="2003531424" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="3" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1879392700" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <Curve classid="Curve" name="DrefP" link="1427806665" color="0" bold="1" show="255" mode="0" />
            <Curve classid="Curve" name="" link="2127332454" color="0" bold="1" show="254" mode="0" />
            <paramlist link="1879392700" name="">
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.2" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1149752165" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Ichopper +" link="934730397" color="0" bold="1" show="255" mode="0" />
            <paramlist link="1149752165" name="">
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.4" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1069176640" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1069176640" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="50" />
            </paramlist>
            <Curve classid="Curve" name="Energy" link="1298627488" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:varrlc" id="1614009759" x="126" y="180" w="50" h="52" z="150" orient="1" link="-1" defn="master:varrlc" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rchopper" />
            <param name="L" value="1.0" />
            <param name="C" value="1.0" />
            <param name="E" value="0.0" />
            <param name="dLdC" value="1" />
            <param name="I" value="Ir" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1326909467" x="270" y="900" w="95" h="20" z="50" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pchopper" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="581613914" x="198" y="936" w="89" h="20" z="70" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcBase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="380572336" x="270" y="972" w="82" h="20" z="90" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="VdcMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1795470297" x="270" y="990" w="86" h="20" z="100" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1749990828" x="180" y="468" w="86" h="20" z="30" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Enabled" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1157804083" x="522" y="990" w="74" h="54" z="130" orient="6" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" id="685436011" x="378" y="990" w="74" h="51" z="110" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="282213811" x="306" y="990" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="529949173" x="306" y="900" w="98" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="896563200" x="216" y="702" w="74" h="32" z="160" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="EdcBase" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="240667395" x="468" y="900" w="62" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="788219518" x="450" y="990" w="74" h="32" z="120" orient="0" link="-1" defn="master:square" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1852530419" x="720" y="990" w="54" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Rchopper" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" id="691557549" x="612" y="990" w="74" h="56" z="140" orient="0" link="-1" defn="master:hardlimit" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="UL" value="1000000" />
            <param name="LL" value="10" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="318703630" x="558" y="990" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:logic_mult" id="1910618679" x="252" y="450" w="74" h="60" z="280" orient="0" link="-1" defn="master:logic_mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1863776287" x="252" y="738" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1844827607" x="378" y="738" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="382443623" x="162" y="738" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="885237427" x="162" y="702" w="44" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2127187976" x="162" y="738" w="42" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="2061513338" x="216" y="738" w="74" h="32" z="170" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="EdcBase" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="966190052" x="162" y="702" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="30357716" x="432" y="900" w="74" h="32" z="60" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.8" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1871959351" x="432" y="846" w="98" h="34" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Size the resistor" />
            <param name="AL2" value="for 80% of Sbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1849179375" x="126" y="126" w="134" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="126" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="391193557" x="126" y="126" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="321031841" x="126" y="126" w="41" h="44" z="330" orient="2" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="5" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="553566109" x="144" y="162" w="31" h="38" z="1" orient="4" link="-1" defn="master:peswitch" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="L" value="5" />
            <param name="Type" value="0" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [kohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1465829760" x="144" y="162" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="252" y="234" w="8" h="80" orient="0" id="313608754" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="306" w="8" h="44" orient="0" id="1723917923" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="342" w="98" h="8" orient="0" id="1145659102" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="342" w="44" h="8" orient="0" id="1152706764" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="432" w="8" h="44" orient="0" id="1444636560" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1036018908" x="270" y="936" w="74" h="32" z="80" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1492780211" x="342" y="936" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcBase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1827465349" x="216" y="432" w="38" h="17" z="230" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="936" w="80" h="26" orient="0" id="2000662985" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="342" w="8" h="134" orient="0" id="712568770" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1759064705" x="738" y="918" w="10" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ir" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="244301040" x="810" y="918" w="74" h="32" z="190" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="918" w="44" h="8" orient="0" id="1624090235" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1870738481" x="900" y="918" w="74" h="51" z="200" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="846" y="918" w="26" h="8" orient="0" id="217854245" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="990" w="260" h="44" orient="0" id="667937267" layer="">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:integral" id="80559125" x="1008" y="918" w="74" h="56" z="210" orient="0" defn="master:integral" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1.0 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="10000.0" />
            <param name="YLo" value="-10000.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="918" w="44" h="8" orient="0" id="1243720998" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1298627488" x="1098" y="918" w="50" h="36" z="290" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Energy" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1044" y="918" w="62" h="8" orient="0" id="261938307" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="977411897" x="180" y="198" w="36" h="26" z="1" orient="1" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Ir" />
            <param name="AL2" value="----&gt;" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="SO" group="" url="" version="" build="" crc="103056829" instances="0" key="" view="false" date="1293571607">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="TRV operating level" name="TRVL" group="" unit="kV" min="0.0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append">
            <value><![CDATA[100.0]]></value>
            <cond>
            </cond>
            <help><![CDATA[Enter oscillator operate level]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Transfer" name="U1" x="-54" y="0" dim="1" mode="Input" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="SC" x="0" y="-54" dim="1" mode="Output" type="Real"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="Gray" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="0" y="0" stroke="black" font-size="small" text-anchor="Middle">SO</text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-30" y="2" stroke="black" font-size="Small" text-anchor="Middle">U1</text>
        <line x1="0" y1="-54" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="0" y="-27" stroke="black" font-size="small" text-anchor="Middle">SC</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="26">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="710249625" x="126" y="432" w="58" h="20" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="U1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="2090111163" x="792" y="270" w="55" h="19" z="100" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1400385652" x="720" y="216" w="67" h="17" z="10" orient="0" defn="master:const" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:signalgen" id="26649734" x="468" y="270" w="65" h="56" z="20" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="F" value="1000.0 [Hz]" />
            <param name="P" value="0.0 [deg]" />
            <param name="Type" value="2" />
            <param name="Duty" value="50 [%]" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="432" w="44" h="44" orient="0" id="1997064865" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:maxmin" id="1359149696" x="468" y="432" w="74" h="58" z="70" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="768133169" x="234" y="432" w="74" h="30" z="40" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="432" w="62" h="8" orient="0" id="706660173" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="468" w="152" h="8" orient="0" id="1495739269" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1521926080" x="126" y="468" w="72" h="20" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="TRVL" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1309346272" x="306" y="432" w="79" h="60" z="60" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Pulse" value="1" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="432" w="44" h="8" orient="0" id="584135606" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="432" w="44" h="8" orient="0" id="81280062" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="432" w="98" h="134" orient="0" id="434289008" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1803878566" x="594" y="270" w="74" h="51" z="80" orient="0" defn="master:mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="270" w="62" h="8" orient="0" id="606508131" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="270" w="134" h="8" orient="0" id="1908692946" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1899454144" x="720" y="324" w="36" h="36" z="90" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="SIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="298469698" name="frame" x="450" y="522" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="298469698" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="439962390" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="439962390" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="SIG" link="1899454144" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="684" y="270" w="44" h="62" orient="0" id="1016662499" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DCFLT" group="" url="" version="" build="" crc="111570080" instances="0" key="" view="false" date="1325619241">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="DC1" x="-36" y="0" dim="1" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="DC2" x="36" y="0" dim="1" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="DC3" x="0" y="36" dim="1" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-36" y1="0" x2="35" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="0" x2="3" y2="14" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="11" x2="0" y2="25" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="24" x2="0" y2="31" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="11" x2="3" y2="14" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="3" y1="26" x2="0" y2="31" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="26" x2="0" y2="31" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="4" y1="0" x2="3" y2="14" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="2" y1="0" x2="3" y2="14" stroke="Red" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="1" y="-12" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[DCFLT]]></text>
        <line x1="0" y1="31" x2="0" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="135">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="314488845" x="126" y="198" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1733494197" x="810" y="198" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="198" w="224" h="8" orient="0" id="436529105" layer="">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="198" w="188" h="8" orient="0" id="1112704512" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1726247766" x="342" y="198" w="38" h="24" z="10" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1815573713" x="126" y="342" w="28" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="342" w="44" h="8" orient="0" id="255478696" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1077749933" x="162" y="342" w="36" h="36" z="30" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCi1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1728925956" name="frame" x="90" y="414" w="576" h="378" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1728925956" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1052904271" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="true" />
            </paramlist>
            <paramlist link="1052904271" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="DCi1" link="1077749933" color="0" bold="1" show="253" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="724710081" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="true" />
            </paramlist>
            <paramlist link="724710081" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="DCi2" link="1258301714" color="0" bold="1" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:resistor" id="671701573" x="414" y="198" w="38" h="28" z="0" orient="0" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="0.001" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="198" w="44" h="8" orient="0" id="1956087940" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="198" w="44" h="8" orient="0" id="694203958" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="2100293039" x="558" y="306" w="28" h="19" z="0" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Fault" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1923812044" x="558" y="306" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:fault_sw" id="272898534" x="486" y="270" w="21" h="38" z="60" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Fault" />
            <param name="OpCur" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROn" value="0.1 [ohm]" />
            <param name="ROff" value="1.0E6 [ohm]" />
            <param name="Iflt" value="IFlt" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="1195623037" x="630" y="306" w="74" h="54" z="40" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="TF" value="17" />
            <param name="DF" value="10 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="222000261" x="522" y="198" w="38" h="28" z="0" orient="0" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="R" value="0.001" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="80" h="8" orient="0" id="2133707500" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="198" w="8" h="80" orient="0" id="1219550511" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="2060120760" x="630" y="198" w="38" h="24" z="20" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1258301714" x="162" y="378" w="36" h="36" z="50" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCi2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="378" w="44" h="8" orient="0" id="993622542" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1924642812" x="126" y="378" w="28" h="19" z="0" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DCI2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1031738068" x="486" y="360" w="24" h="29" z="0" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="306" w="8" h="62" orient="0" id="241078937" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="MasterControl" url="" version="" build="" crc="114681257" instances="0" view="false" date="1245091074">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Master</text>
        <text x="1" y="-2" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Control</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="DirectCable35" url="" version="" build="" crc="27859461" instances="0" view="false" date="1334902761">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-54" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="158" classid="UserCanvas">
        <User classid="UserCmp" name="master:xnode" id="1476047714" x="252" y="324" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1317202950" x="666" y="324" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="1272925054" x="648" y="324" w="38" h="43" z="0" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="770604444" x="270" y="324" w="38" h="43" z="0" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="971061562" x="360" y="306" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="449093677" x="630" y="306" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1034265696" x="630" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="780725533" x="360" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:cable_interface" id="1694903734" x="540" y="306" w="77" h="78" z="0" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable35" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="509942498" x="378" y="306" w="77" h="78" z="0" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable35" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="796573029" x="558" y="342" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="583279811" x="360" y="342" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DirectCable" url="" version="" build="" crc="54236933" instances="0" view="false" date="1334902761">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="R" x="54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="S" x="-54" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="53" y1="0" x2="-53" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.6" />
        <text x="1" y="11" stroke="black" fill="black" font-size="Small" text-anchor="Middle">%NAME</text>
      </svg>
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <User classid="UserCmp" name="master:xnode" id="1249489707" x="252" y="324" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="174059160" x="666" y="324" w="16" h="29" z="0" orient="0" link="-1" defn="master:xnode" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="1561553613" x="648" y="324" w="38" h="43" z="0" orient="4" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:breakout3" id="650809217" x="270" y="324" w="38" h="43" z="0" orient="0" link="-1" defn="DCS3_Released_20140720:breakout3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1578041786" x="360" y="306" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="389243304" x="630" y="306" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1155383600" x="630" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="713895132" x="360" y="342" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:cable_interface" id="1875531575" x="540" y="306" w="85" h="78" z="0" orient="4" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable_new1" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1034935749" x="378" y="306" w="85" h="78" z="0" orient="0" link="-1" defn="master:cable_interface" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable_new1" />
            <param name="NCAB" value="2" />
            <param name="C1T" value="1" />
            <param name="C2T" value="1" />
            <param name="C3T" value="1" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="pipe" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="send_recv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1327372556" x="360" y="342" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1715134778" x="558" y="342" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="breakout3" url="" version="" build="" crc="69509984" instances="26" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="General">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="N" x="-18" y="0" dim="2" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="N1" x="18" y="-18" dim="1" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="N2" x="18" y="18" dim="1" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-18" y1="0" x2="-6" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" />
        <line x1="18" y1="-18" x2="3" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="18" y1="18" x2="3" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <ellipse cx="-1" cy="0" rx="6" ry="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="3" y1="-18" x2="0" y2="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="3" y1="18" x2="0" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <rect x="12" y="-23" width="3" height="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Navy" fill-bg="Transparent" />
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="VSCControl1" url="" version="" build="" crc="110221029" instances="15" view="false" date="1425056738">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="580" h="550" splitter="70">
        <category name="General" visible="true">
          <cond />
          <parameter desc="d axis control mode (0: Vdc control; 1: P control; 3: PV droop control )" name="idmode" group="" unit="" min="0" max="2" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="q axis control mode (0: Vac control; 1: Q control)" name="iqmode" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Nominal voltage at grid side (L-L, RMS, Vtr_1)" name="Vtr_1" group="Transformer" unit="" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Nominal voltage at VSC side (L-L, RMS, Vtr_2)" name="Vtr_2" group="Transformer" unit="" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Transformer leakage reactance (Xt)" name="Xt" group="Transformer" unit="pu" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Xt]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Nominal frequency" name="Freq" group="" unit="Hz" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Rated Power (3~, Sbase in MVA)" name="Sbase" group="" unit="MVA" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Active power set point (Pref, MW)" name="Pref" group="Set Points" unit="MW" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Active power increase/decrease rates [MW/s]" name="PrefRate" group="Set Points" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[10000]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Reacitve power set point (Qref, Mvar)" name="Qref" group="Set Points" unit="Mvar" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="AC voltage set point (Vacref, p.u)" name="Vacref" group="Set Points" unit="p.u." min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Vdc set point (Vdcref, kV)" name="Vdcref" group="Set Points" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Converter reactor (Larm, H)" name="Larm" group="" unit="H" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Block/deblock signal name" name="DBlk" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Nominal dc voltage (Vdcbase)" name="Vdcbase" group="" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="VSC Transformer connection" name="TrfConn" group="Transformer" type="Choice" helpmode="Append">
            <value><![CDATA[1]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <choice><![CDATA[1 = Y-Y]]></choice>
            <choice><![CDATA[2 = Y-D (lagging delta)]]></choice>
            <choice><![CDATA[3 = Y-D (leading delta)]]></choice>
          </parameter>
          <parameter desc="Maximum DC voltage" name="Vdcmax" group="Vdc deadband control" unit="pu" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdcmax]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Minimum DC voltage" name="Vdcmin" group="Vdc deadband control" unit="pu" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.95]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
        <category name="Regulator parameters (PI control settings)" visible="true">
          <cond />
          <parameter desc="DC voltage droop" name="DrpDC" group="2. Droop controls" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[DrpDC]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Kpd" name="Kpd" group="Voltage D axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Third harmonic component coefficient [pu]" name="h3Mag" group="1. General" unit="p.u." min="0" max="1" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Tid" name="Tid" group="Voltage D axis control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Kpq" name="Kpq" group="Voltage Q axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Tiq" name="Tiq" group="Voltage Q axis control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Kp_dc" name="Kp_dc" group="DC Voltage Vdc control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Ti_dc" name="Ti_dc" group="DC Voltage Vdc control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Kp_ac" name="Kp_ac" group="AC Voltage Vac control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Ti_ac" name="Ti_ac" group="AC Voltage Vac control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="vd1max" name="vd1max" group="Voltage D axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Ti_P" name="Ti_P" group="Real power P control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="vd1min" name="vd1min" group="Voltage D axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="vq1max" name="vq1max" group="Voltage Q axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="vq1min" name="vq1min" group="Voltage Q axis control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Kp_P" name="Kp_P" group="Real power P control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Kp_Q" name="Kp_Q" group="Reactive power Q control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Ti_Q" name="Ti_Q" group="Reactive power Q control" unit="s" min="1.0e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Vdc limiter gain" name="KVdcLim" group="Vdc limiter control" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="AC voltage droop" name="DrpAC" group="2. Droop controls" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[DrpAC]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Frequency droop (Island mode)" name="DrpF" group="2. Droop controls" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[DrpF]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Maximum current [pu]" name="Imax" group="1. General" unit="pu" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Current limit priority (1: Id; 0: Iq)" name="ILimPriority" group="1. General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[ILimPriority]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Minimum Q  [pu]" name="Qmin_pu" group="Reactive power Q control" unit="pu" min="-1e308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-0.5 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum Q  [pu]" name="Qmax_pu" group="Reactive power Q control" unit="pu" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum P [pu]" name="Pmin_pu" group="Real power P control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum P [pu]" name="Pmax_pu" group="Real power P control" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Measurement filters" visible="true">
          <cond />
          <parameter desc="Frequency" name="Freq_Filt1" group="Filter 1: Low pass 2nd Ord. (Vac, Iac, Vdc)" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.0 [kHz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time constat" name="Tc_Filt5" group="Filter 5: High pass 1st Ord. (Iq)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Frequency" name="Freq_Filt3" group="Filter 3: Low pass 2nd Ord. (P, Q, V1ac)" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[140 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Frequency" name="Freq_Filt2" group="Filter 2: Low pass 2nd Ord. (V1ac)" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[16 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Damping ratio" name="Dmp_Filt3" group="Filter 3: Low pass 2nd Ord. (P, Q, V1ac)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.7]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time constat" name="Tc_Filt4" group="Filter 4: Low pass 1st Ord. (Vd, Vq)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Damping ratio" name="Dmp_Filt2" group="Filter 2: Low pass 2nd Ord. (V1ac)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.7]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Damping ratio" name="Dmp_Filt1" group="Filter 1: Low pass 2nd Ord. (Vac, Iac, Vdc)" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.7]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Untitled" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="Vref" x="54" y="0" dim="4" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Signals" x="0" y="54" dim="14" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-45" y="-39" width="84" height="78" stroke="Blue" stroke-width="0.8" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-2" y="29" stroke="black" fill="black" font-size="Small" text-anchor="Middle">'VSCControl1'</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <text x="50" y="-7" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Ref</text>
        <line x1="0" y1="54" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="-5" y1="44" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <line x1="5" y1="44" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" />
        <text x="-27" y="51" stroke="black" fill="black" font-size="small" text-anchor="Middle">Signals</text>
        <text x="-3" y="-13" stroke="black" fill="black" font-size="Small" text-anchor="Middle">VSC</text>
        <text x="-2" y="1" stroke="black" fill="black" font-size="Small" text-anchor="Middle">Controls</text>
      </svg>
      <schematic size="B/A3" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="5" scrollx="137" scrolly="1440" classid="UserCanvas">
        <User classid="UserCmp" name="master:import" id="1893422892" x="198" y="90" w="79" h="20" z="10" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Signals" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1011426400" x="648" y="504" w="42" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="826816022" x="270" y="162" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="286275244" x="270" y="162" w="36" h="20" z="20" orient="0" link="-1" defn="master:datatap" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="646622798" x="234" y="90" w="8" h="404" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="396" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="104035613" x="666" y="288" w="18" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1279321744" x="666" y="270" w="20" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1034823440" x="666" y="252" w="18" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="I1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2111263329" x="666" y="216" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="487479876" x="666" y="198" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1817662126" x="666" y="180" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="V1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="63531486" x="198" y="1836" w="74" h="20" z="190" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1132828221" x="198" y="1746" w="67" h="20" z="160" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="585956192" x="198" y="1710" w="65" h="20" z="140" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1495199235" x="198" y="1764" w="78" h="20" z="170" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="342132144" x="198" y="1566" w="83" h="20" z="80" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="951763348" x="198" y="2376" w="82" h="20" z="440" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="230263906" x="198" y="2394" w="85" h="20" z="450" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1383462261" x="198" y="2358" w="85" h="20" z="430" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="397091293" x="198" y="2412" w="82" h="20" z="460" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1977865641" x="198" y="1620" w="75" h="20" z="110" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1490361917" x="198" y="1854" w="74" h="20" z="200" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="728214013" x="198" y="2286" w="64" h="20" z="390" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kpd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1006575209" x="198" y="2304" w="60" h="20" z="400" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1355641983" x="198" y="2322" w="64" h="20" z="410" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kpq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="194232362" x="198" y="2340" w="60" h="20" z="420" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Tiq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1227826992" x="198" y="2466" w="77" h="20" z="490" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="887146378" x="198" y="2484" w="73" h="20" z="500" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="156182306" x="198" y="2574" w="69" h="20" z="560" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="306643408" x="198" y="1782" w="79" h="20" z="180" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="568518143" x="198" y="2142" w="69" h="20" z="310" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Larm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1615604022" x="198" y="1656" w="66" h="20" z="130" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1384825774" x="198" y="2520" w="72" h="20" z="520" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="781588656" x="198" y="2502" w="76" h="20" z="510" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1167051873" x="198" y="1584" w="83" h="20" z="90" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iqmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1958329389" x="198" y="2538" w="73" h="20" z="540" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1409047592" x="198" y="2556" w="69" h="20" z="550" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1061518124" x="198" y="2448" w="67" h="20" z="480" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="100953857" x="198" y="2430" w="71" h="20" z="470" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1525385217" x="2394" y="1980" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1008506759" x="2286" y="1872" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="294195245" x="2646" y="1800" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="wLpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1937836836" x="2430" y="1944" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ibase2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="211265270" x="2322" y="1944" w="74" h="51" z="1080" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="2098904199" x="2286" y="1980" w="67" h="17" z="340" orient="0" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="12" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="8204241" x="2286" y="1944" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1951797220" x="2394" y="1944" w="74" h="54" z="1090" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:gain" id="101923988" x="2250" y="1800" w="74" h="32" z="260" orient="6" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="Freq" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="852404294" x="2178" y="1800" w="67" h="31" z="250" orient="0" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Constant" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1580900186" x="2466" y="1800" w="74" h="54" z="1650" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:gain" id="2124366789" x="2322" y="1800" w="74" h="32" z="1050" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="Larm" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1028639514" x="2466" y="1872" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Zbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1355594999" x="2322" y="1908" w="67" h="17" z="280" orient="0" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="12" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="112820554" x="2358" y="1872" w="74" h="51" z="1070" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1668877548" x="2286" y="1872" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="636104639" x="2430" y="1872" w="74" h="54" z="1450" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="976536510" x="2430" y="1908" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="441506278" x="450" y="432" w="56" h="19" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vrms1_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1750778621" x="1152" y="900" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="498754978" x="1188" y="900" w="50" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="thetaPLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="141395528" x="1080" y="900" w="111" h="96" z="1410" orient="0" link="-1" defn="master:tvekta" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Gp" value="300" />
            <param name="Gi" value="200" />
            <param name="Vbas" value="1.0 [V]" />
            <param name="Fbas" value="Freq" />
            <param name="Mode" value="0" />
            <param name="PMode" value="0" />
            <param name="THOFF" value="1.5707963267948966192313216916398" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="FName" value="" />
            <param name="Err" value="" />
            <param name="HiLimit" value="1.2" />
            <param name="LoLimit" value="0.8" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1794880041" x="972" y="864" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="468333914" x="972" y="900" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1377136084" x="972" y="936" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1299896229" x="2016" y="2844" w="152" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Kp_dc, Ti_dc, Idmax, Idmin" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1715810965" x="1530" y="2286" w="116" h="34" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Real Power P control" />
            <param name="AL2" value="droop correction" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1586200773" x="1980" y="2808" w="130" h="16" z="1" orient="6" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="DC Voltage Vdc Control" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1929721417" x="1656" y="2826" w="74" h="56" z="1190" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1237626779" x="1656" y="2898" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="523677696" x="2664" y="3078" w="26" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="4877195" x="2178" y="2646" w="77" h="86" z="2100" orient="0" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1652323129" x="2178" y="2808" w="42" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1676764149" x="1800" y="2430" w="74" h="58" z="1850" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="772309903" x="198" y="1638" w="89" h="20" z="120" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="609191861" x="1224" y="2376" w="44" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="411105584" x="1602" y="3438" w="156" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Kp_AC, Ti_AC, Iqmax, Iqmin" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1743461012" x="1602" y="3474" w="130" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="AC Voltage Vac Control" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="492241296" x="2664" y="3114" w="26" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iqref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="706597238" x="1530" y="3294" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1411712511" x="1530" y="3294" w="56" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vrms1_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1553531697" x="1530" y="3366" w="74" h="56" z="1880" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1066515457" x="1386" y="3366" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1113473277" x="1134" y="3366" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1860905736" x="1764" y="3366" w="77" h="86" z="1900" orient="0" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2080409966" x="1764" y="3402" w="42" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iqmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1040265789" x="1602" y="3240" w="46" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="2024142736" x="1368" y="1854" w="144" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="Kpq, Tiq, vq1max, vq1min" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1186427461" x="1152" y="1278" w="36" h="36" z="2570" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="id" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="A" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.2" />
            <param name="Max" value="0.2" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1916777801" x="1116" y="2088" w="10" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="84571396" x="1116" y="1836" w="10" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="id" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1978686012" x="1242" y="2052" w="74" h="58" z="2170" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="600820623" x="1170" y="2052" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1605266452" x="1170" y="2052" w="26" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iqref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1883959022" x="1242" y="1800" w="74" h="58" z="2180" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="175068980" x="1170" y="1800" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="847175809" x="1170" y="1800" w="26" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="368669754" x="1566" y="2052" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="6812074" x="1566" y="1800" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1453482887" x="1530" y="1800" w="74" h="76" z="2220" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1189812199" x="1530" y="2052" w="74" h="76" z="2210" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2035822134" x="1188" y="1746" w="38" h="36" z="2550" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="812996056" x="1188" y="1746" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1592660026" x="1188" y="1998" w="38" h="36" z="2540" orient="0" link="-1" defn="master:pgb" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Iqref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2004523759" x="1188" y="1998" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1639299998" x="1602" y="1746" w="10" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1440212794" x="1584" y="1998" w="74" h="32" z="2000" orient="4" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1353883648" x="1530" y="2016" w="26" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="18" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1740924233" x="1566" y="1746" w="74" h="32" z="1990" orient="4" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="93961189" x="1620" y="1998" w="10" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="id" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="499664977" x="1530" y="1764" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="virtual_filter" value="VACmagpu" />
        </paramlist>
        <Sticky classid="Sticky" x="2538" y="1854" w="144" h="36" colors="10526880, 15792890" id="2003693633" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="4" />
          </paramlist><![CDATA[Z base @ sec voltage of transformer
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="2466" y="1872" w="8" h="44" orient="0" id="1877419279" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Sticky classid="Sticky" x="2232" y="1674" w="198" h="72" colors="10526880, 15792890" id="1325727214" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Total converter series inductance = Ltop || Lbottom = Lf / 2]]></Sticky>
        <Sticky classid="Sticky" x="2070" y="1926" w="162" h="54" colors="10526880, 15792890" id="155790139" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="8" />
          </paramlist><![CDATA[VSC base MVA
Note: maybe different from transformer MVA]]></Sticky>
        <Sticky classid="Sticky" x="2628" y="1728" w="108" h="36" colors="10526880, 15792890" id="284390775" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="64" />
          </paramlist><![CDATA[Converter reactor Inductance in p.u.]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="2502" y="1800" w="44" h="8" orient="0" id="1085389152" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1080" y="1746" w="72" h="36" colors="10526880, 15792890" id="666207746" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[pu Id & iq
]]></Sticky>
        <Sticky classid="Sticky" x="1512" y="1638" w="108" h="54" colors="10526880, 15792890" id="2042885875" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Converter reactor Reactance in p.u. (wL)]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="1602" y="3240" w="44" h="8" orient="0" id="317583151" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1800" w="80" h="8" orient="0" id="710823795" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="2052" w="80" h="8" orient="0" id="1593531811" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1422" y="1710" w="72" h="36" colors="10526880, 15792890" id="1121317132" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454016" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Lx1]]></Sticky>
        <Sticky classid="Sticky" x="1422" y="1980" w="72" h="36" colors="10526880, 15792890" id="495406120" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454016" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Lx2]]></Sticky>
        <Wire classid="WireOrthogonal" name="" id="454426324" x="1944" y="4050" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="765302708" x="2070" y="4122" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1534750679" x="2034" y="4086" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="133272245" x="2034" y="4122" w="74" h="51" z="1540" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ratelimit" id="911137123" x="1998" y="4050" w="74" h="56" z="880" orient="0" link="-1" defn="master:ratelimit" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IR" value="10" />
            <param name="DR" value="115 [1/s]" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="326448446" x="1944" y="4050" w="24" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1174253563" x="1620" y="4122" w="74" h="32" z="1250" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Droop" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="544520976" x="1962" y="4122" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1424312436" x="1836" y="4266" w="98" h="116" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1057678501" x="1800" y="4266" w="74" h="32" z="1290" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2035385598" x="1728" y="4266" w="42" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1289303652" x="1926" y="4122" w="74" h="56" z="1530" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1047293451" x="1764" y="4086" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="410024758" x="1764" y="4122" w="74" h="51" z="1270" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1605053614" x="1656" y="4068" w="67" h="17" z="860" orient="0" link="-1" defn="master:const" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="809698143" x="1656" y="4032" w="67" h="17" z="850" orient="0" link="-1" defn="master:const" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1305188018" x="1728" y="3996" w="42" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="708958979" x="1728" y="4032" w="77" h="86" z="1230" orient="6" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="2" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="333042307" x="1656" y="4176" w="44" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="29426492" x="1692" y="4122" w="74" h="51" z="1260" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sqrt" id="289577729" x="1620" y="4176" w="74" h="32" z="900" orient="0" link="-1" defn="master:sqrt" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="2147448033" x="1548" y="4176" w="68" h="31" z="890" orient="6" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Constant" />
            <param name="Value" value="14" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="386881679" x="1548" y="4122" w="74" h="56" z="1240" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="19413966" x="1872" y="4122" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1567979573" x="2106" y="4122" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd_isl" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1758269901" x="4104" y="3348" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="505935579" x="4068" y="3348" w="67" h="17" z="820" orient="0" link="-1" defn="master:const" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="926004485" x="4212" y="3438" w="77" h="86" z="1970" orient="6" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="2" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="226104455" x="3816" y="3438" w="50" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="thetaPLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2065193348" x="4104" y="3438" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="451405348" x="4212" y="3402" w="42" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="156422521" x="4248" y="3438" w="34" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="425303742" x="4140" y="3474" w="56" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="thetaVCO" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="273767489" x="4140" y="3474" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="877292014" x="4140" y="3348" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="503717846" x="4140" y="3222" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1420993850" x="4140" y="3348" w="38" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1_isl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="81311807" x="4140" y="3222" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd_isl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1832179433" x="4248" y="3312" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="751359272" x="4248" y="3186" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1272943773" x="4212" y="3276" w="42" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="279183026" x="4212" y="3150" w="42" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="idmode" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="690939288" x="4140" y="3186" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="908741784" x="4140" y="3312" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1338696961" x="4140" y="3312" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2145265946" x="4140" y="3186" w="22" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1411473191" x="4212" y="3312" w="77" h="86" z="2230" orient="6" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="2" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="2081927596" x="4212" y="3186" w="77" h="86" z="2240" orient="6" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="2" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1890" y="3852" w="126" h="36" id="1930247941" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="13565951" />
            <param name="bg_color" value="8421376" />
          </paramlist><![CDATA[Reference angle
(Islanded mode)]]></Sticky>
        <Wire classid="WireOrthogonal" name="" id="547961414" x="1818" y="3870" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="5289208" x="1836" y="3870" w="56" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="thetaVCO" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="297787610" x="1656" y="3870" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="352690086" x="1458" y="3870" w="26" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:vco" id="102272945" x="1746" y="3870" w="121" h="96" z="1960" orient="0" link="-1" defn="master:vco" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Mode" value="0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1242" y="882" w="126" h="36" id="1042593764" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="13565951" />
            <param name="bg_color" value="128" />
          </paramlist><![CDATA[Reference angle
(grid-connected modes)]]></Sticky>
        <Line classid="Divider" name="" x="1008" y="3708" w="1962" h="0" orient="0" layer="" id="1289793543">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="2196" y="4068" w="216" h="36" colors="10526880, 15792890" id="1418166985" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="8454143" />
            <param name="bg_color" value="8404992" />
            <param name="arrows" value="4" />
          </paramlist><![CDATA[Voltage regulator in Islanded mode]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1337801897" x="198" y="1602" w="67" h="20" z="100" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1397201995" x="1476" y="4122" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vacref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1501063261" x="1476" y="4122" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="486419030" x="1548" y="4068" w="56" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vrms1_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="880935378" x="198" y="2592" w="77" h="20" z="580" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DrpDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="753368108" x="1314" y="2430" w="74" h="32" z="1480" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DrpDC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1566" y="2826" w="62" h="8" orient="0" id="1184883791" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="1286201401" x="1530" y="2826" w="74" h="32" z="1180" orient="0" link="-1" defn="master:realpole" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.01 [sec]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="569166687" x="1350" y="2826" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="628193922" x="1350" y="2826" w="58" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1683898102" x="1458" y="2790" w="24" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="828137350" x="1458" y="2826" w="77" h="86" z="1170" orient="6" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="965227563" x="1386" y="2862" w="42" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="674044913" x="1386" y="2862" w="44" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1566" y="2736" w="108" h="36" id="884541195" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="64" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Apply ramp time to Vdc set point.]]></Sticky>
        <User classid="UserCmp" name="master:gain" id="650118199" x="1296" y="2376" w="74" h="32" z="1100" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1224" y="2376" w="44" h="8" orient="0" id="1413533938" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:ratelimit" id="424422797" x="1368" y="2376" w="74" h="56" z="1110" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IR" value="PrefRate_pu" />
            <param name="DR" value="PrefRate_pu" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1067441240" x="198" y="1728" w="90" h="20" z="150" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="PrefRate" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1532480723" x="1674" y="3240" w="74" h="32" z="1200" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DBlk" />
            <param name="COM" value="Droop" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1476" y="2898" w="108" h="36" id="1153251253" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="16" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Droop control]]></Sticky>
        <User classid="UserCmp" defn="master:polar_rec" id="1417605598" x="2466" y="3096" w="90" h="68" z="2030" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="1575538623" x="2592" y="3096" w="91" h="68" z="2040" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dir" value="0" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2430" y="3114" w="152" h="260" orient="0" id="266332333" layer="">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="252" />
          <vertex x="-144" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2430" y="3078" w="224" h="440" orient="0" id="47843537" layer="">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="-432" />
          <vertex x="-216" y="-432" />
        </Wire>
        <Sticky classid="Sticky" x="2178" y="3222" w="108" h="36" colors="10526880, 15792890" id="564276212" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="8" />
          </paramlist><![CDATA[Iq reference]]></Sticky>
        <Sticky classid="Sticky" x="2322" y="2682" w="108" h="36" colors="10526880, 15792890" id="1719856056" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="4" />
          </paramlist><![CDATA[Id reference]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="2502" y="3114" w="62" h="8" orient="0" id="939917561" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2502" y="3078" w="62" h="8" orient="0" id="986076671" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2628" y="3078" w="44" h="8" orient="0" id="282092552" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2628" y="3114" w="44" h="8" orient="0" id="1670411914" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2055582765" x="198" y="2160" w="79" h="20" z="320" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="h3Mag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1472411273" x="1314" y="1746" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="549832548" x="1332" y="1746" w="38" h="20" z="210" orient="0" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1746" w="26" h="26" orient="0" id="1573498911" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1314" y="1746" w="26" h="8" orient="0" id="2146521426" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1669108193" x="1314" y="1800" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iderr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="1800" w="44" h="8" orient="0" id="1161913497" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1800" w="44" h="8" orient="0" id="1092764767" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1605612456" x="1296" y="2052" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="iqerr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="2052" w="80" h="8" orient="0" id="454207853" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1314" y="2106" w="26" h="8" orient="0" id="255310304" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="2106" w="26" h="26" orient="0" id="927426343" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="636022818" x="1332" y="2106" w="38" h="20" z="370" orient="6" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1003379643" x="1314" y="2106" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1641368729" x="1566" y="3420" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1513945596" x="1584" y="3420" w="38" h="20" z="790" orient="6" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1620" y="3420" w="26" h="26" orient="0" id="230349274" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1566" y="3420" w="26" h="8" orient="0" id="1663258828" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1566" y="3366" w="44" h="8" orient="0" id="1720378159" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1010597126" x="1656" y="2376" w="24" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1710" y="2376" w="26" h="26" orient="0" id="495976553" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1656" y="2430" w="44" h="8" orient="0" id="6349350" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1890" y="2772" w="26" h="26" orient="0" id="1816933505" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="2826" w="188" h="8" orient="0" id="1296610996" layer="">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="4176" w="26" h="8" orient="0" id="1653464673" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1818" y="4176" w="26" h="26" orient="0" id="1712271641" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="1188304568" x="1782" y="4176" w="38" h="20" z="910" orient="6" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1293502741" x="1764" y="4176" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="207005731" x="1854" y="4032" w="130" h="16" z="1" orient="0" link="-1" defn="master:annotation" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="AL1" value="AC Voltage Vac Control" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="152911708" x="198" y="2106" w="86" h="20" z="270" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdcmax" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="810" y="2358" w="180" h="36" colors="10526880, 15792890" id="344648420" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="2" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="8" />
          </paramlist><![CDATA[DC over-voltage/under-voltage protection]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="912182312" x="2106" y="2430" w="34" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Idref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1861519627" x="2520" y="3078" w="28" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Imag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1872" y="2862" w="44" h="8" orient="0" id="1814658042" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1585027965" x="1836" y="3330" w="24" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1620" y="3330" w="26" h="8" orient="0" id="1126990006" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1980703465" name="frame" x="3708" y="450" w="576" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1980703465" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="16" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1287638142" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1287638142" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <Curve classid="Curve" name="Ref" link="436395755" color="0" bold="7" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="3744" y="2862" w="8" h="44" orient="0" id="453587507" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3888" y="2898" w="26" h="8" orient="0" id="1810445644" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3276" y="2880" w="278" h="26" orient="0" id="268512624" layer="">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
          <vertex x="270" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3816" y="2862" w="44" h="8" orient="0" id="1032716337" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1673586927" x="3852" y="2898" w="74" h="51" z="2370" orient="6" defn="master:mult" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:trig" id="265976622" x="3780" y="2862" w="74" h="32" z="2330" orient="0" defn="master:trig" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Type" value="2" />
            <param name="Mode" value="0" />
            <param name="COM" value="Trig-Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="140251023" x="3780" y="2916" w="90" h="68" z="2360" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3492" y="2682" w="116" h="8" orient="0" id="1809147316" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3492" y="2664" w="116" h="8" orient="0" id="1048344685" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3492" y="2646" w="116" h="8" orient="0" id="516732900" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1013714084" x="3618" y="2718" w="21" h="74" z="2430" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4410" y="2664" w="260" h="116" orient="0" id="1007588699" layer="">
          <vertex x="0" y="0" />
          <vertex x="-234" y="0" />
          <vertex x="-234" y="108" />
          <vertex x="-252" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4158" y="2700" w="260" h="62" orient="0" id="570703920" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="252" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4158" y="2628" w="260" h="8" orient="0" id="1058850137" layer="">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1722922249" x="4284" y="2772" w="21" h="74" z="2410" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1903367316" x="3960" y="2664" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1137797661" x="4050" y="2628" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1376894739" x="4050" y="2700" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_b1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1561604065" x="4050" y="2772" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_c1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="927993542" x="4122" y="2628" w="74" h="56" z="2400" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4050" y="2628" w="44" h="8" orient="0" id="337809984" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4050" y="2700" w="44" h="8" orient="0" id="1257007760" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="659977106" x="4122" y="2700" w="74" h="56" z="2390" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4050" y="2772" w="44" h="8" orient="0" id="1754711616" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1874761505" x="4122" y="2772" w="74" h="56" z="2380" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="436395755" x="4284" y="2772" w="36" h="36" z="2480" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="650767643" x="3546" y="2682" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_c1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2125212766" x="3546" y="2664" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_b1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="120000020" x="3546" y="2646" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="353343816" x="3456" y="2664" w="74" h="56" z="2340" orient="0" link="-1" defn="master:abcdq0" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IDir" value="0" />
            <param name="Theta" value="theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1086858057" x="3384" y="2682" w="67" h="17" z="750" orient="0" link="-1" defn="master:const" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="3420" y="2574" w="90" h="36" colors="10526880, 15792890" id="1132309428" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Theta: Primary
Voltage angle]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="1147052061" x="3636" y="2898" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1470338099" x="3636" y="2934" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1ref" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="3456" y="2754" w="90" h="36" colors="10526880, 15792890" id="1070355064" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="2" />
          </paramlist><![CDATA[Theta: Third harmonic
]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="813497539" x="3888" y="2898" w="40" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1882803866" x="3492" y="2826" w="34" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1249829954" x="3618" y="2826" w="74" h="32" z="2270" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="3.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3492" y="2826" w="26" h="8" orient="0" id="1732756937" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:angle_resolver" id="1394424695" x="3690" y="2826" w="74" h="60" z="2300" orient="0" defn="master:angle_resolver" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IPUnit" value="0" />
            <param name="OPUnit" value="0" />
            <param name="OPRange" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="683878981" x="3744" y="2826" w="56" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta_h3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3726" y="2826" w="62" h="8" orient="0" id="1358064339" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1747498566" x="3708" y="2898" w="74" h="32" z="2320" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="h3Mag" />
            <param name="COM" value="h3Mag" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3636" y="2898" w="44" h="8" orient="0" id="13113447" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3636" y="2934" w="44" h="8" orient="0" id="87660752" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1945534910" x="3708" y="2934" w="74" h="32" z="2350" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="h3Mag" />
            <param name="COM" value="h3Mag" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1621505720" x="3780" y="2826" w="36" h="36" z="2470" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="th3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="73320246" x="3582" y="2790" w="37" h="36" z="2500" orient="5" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="th" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="714738090" x="3618" y="2718" w="44" h="36" z="2510" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="989231430" x="3906" y="2898" w="44" h="36" z="2460" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="463546072" x="3186" y="2862" w="90" h="68" z="2250" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1371781479" x="3114" y="2880" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vq1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="559769400" x="3114" y="2844" w="36" h="19" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vd1ref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3114" y="2844" w="44" h="8" orient="0" id="202158930" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3114" y="2880" w="44" h="8" orient="0" id="112251149" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3582" y="2826" w="8" h="44" orient="0" id="1999977110" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1614020743" x="3546" y="2826" w="74" h="56" z="2260" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2880" w="44" h="26" orient="0" id="1649435973" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="872642958" x="4302" y="2646" w="34" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1910253538" x="4302" y="2664" w="32" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="943201737" x="4302" y="2628" w="32" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4356" y="2682" w="62" h="8" orient="0" id="1339254204" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1764885063" x="4356" y="2682" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="890540560" x="4428" y="2700" w="21" h="92" z="2420" orient="4" link="-1" defn="master:datamerge" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="N" value="4" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1797960250" x="4428" y="2718" w="80" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1145131088" x="4536" y="2718" w="64" h="19" z="2490" orient="4" link="-1" defn="master:export" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="285176386" x="198" y="2646" w="89" h="20" z="620" orient="0" link="-1" defn="master:import" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="KVdcLim" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="867666692" x="1656" y="2898" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Edc_Pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1512" y="2520" w="8" h="26" orient="0" id="83904981" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1170" y="2520" w="80" h="8" orient="0" id="763178090" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="898571951" x="1512" y="2538" w="88" h="36" z="2520" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="DC protection" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1798440164" name="frame" x="3600" y="774" w="576" h="468" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1798440164" name="">
            <param name="xmin" value="12" />
            <param name="xmax" value="16" />
          </paramlist>
          <Graph classid="OverlayGraph" id="748308089" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="748308089" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="0.7" />
            </paramlist>
            <Curve classid="Curve" name="Imag" link="666881305" color="0" bold="1" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="509575859" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="509575859" name="">
              <param name="ymin" value="-1.25" />
              <param name="ymax" value="1.25" />
            </paramlist>
            <Curve classid="Curve" name="DC protection" link="898571951" color="0" bold="1" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:consti" id="1849721987" x="1800" y="4068" w="67" h="17" z="870" orient="0" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="316429753" x="1332" y="2016" w="67" h="17" z="300" orient="0" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="646253105" x="1332" y="1836" w="67" h="17" z="240" orient="0" defn="master:consti" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="4086" w="8" h="26" orient="0" id="728819866" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1836" w="26" h="8" orient="0" id="1354619402" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="2016" w="26" h="8" orient="0" id="81535971" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2142" y="2610" w="62" h="188" orient="0" id="1979772176" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-180" />
          <vertex x="-54" y="-180" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1944" y="2826" w="206" h="188" orient="0" id="28861493" layer="">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
          <vertex x="162" y="-180" />
          <vertex x="198" y="-180" />
        </Wire>
        <User classid="UserCmp" name="master:abcdq0" id="1671655704" x="1026" y="1062" w="74" h="56" z="1430" orient="0" defn="master:abcdq0" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="IDir" value="1" />
            <param name="Theta" value="thetaPLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="1044" w="26" h="8" orient="0" id="804278237" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="1062" w="26" h="8" orient="0" id="696944021" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="1080" w="26" h="8" orient="0" id="736794120" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1912357410" x="252" y="864" w="32" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vtr_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="1044" w="80" h="8" orient="0" id="1802135620" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1186951623" x="306" y="864" w="74" h="32" z="1010" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1799769531" x="1116" y="1044" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="547536753" x="1116" y="1116" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vqpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1791765978" x="1422" y="2142" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vqpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="325319967" x="1404" y="1908" w="30" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="1062" w="80" h="62" orient="0" id="1258803656" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="54" />
          <vertex x="72" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="730807935" x="1134" y="1044" w="39" h="36" z="2590" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vdpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1055036085" x="1134" y="1116" w="39" h="36" z="2580" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="vqpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="864" w="26" h="8" orient="0" id="341319456" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="666881305" x="2556" y="3042" w="39" h="36" z="2450" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Imag" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2538" y="3078" w="26" h="44" orient="0" id="767631352" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="18" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="225469522" x="1458" y="3366" w="74" h="58" z="1870" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="3366" w="80" h="8" orient="0" id="1692802744" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="549350684" x="1404" y="3402" w="74" h="32" z="1790" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="G" value="DrpAC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1440" y="3402" w="26" h="8" orient="0" id="170810978" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
