        <Wire classid="WireOrthogonal" id="1566001295" name="" x="1440" y="306" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="724813640" name="" x="1440" y="342" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1286066397" x="1530" y="342" w="25" h="38" z="160" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IbA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="872299981" x="1584" y="396" w="66" h="29" z="180" orient="2" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbA1Gnd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1953466507" name="" x="1512" y="324" w="26" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:Cable_A1_C2" id="222840440" x="1836" y="432" w="110" h="29" z="220" orient="0" defn="DCS3_Released_20140720:Cable_A1_C2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable A1-C2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1813819283" x="1674" y="432" w="38" h="24" z="200" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IA1C2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="86052444" name="" x="1782" y="432" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1205603336" name="" x="1890" y="432" w="188" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <vertex x="180" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="517782117" name="" x="1674" y="432" w="80" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
          <vertex x="-72" y="-36" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:VSC_bC2" id="1866830544" x="2322" y="468" w="118" h="114" z="290" orient="0" defn="DCS3_Released_20140720:VSC_bC2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cb-C2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="2048441599" x="2250" y="450" w="42" h="38" z="270" orient="4" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbC2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2268" y="450" w="44" h="8" orient="0" id="724645045" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2268" y="486" w="44" h="8" orient="0" id="1675843018" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="869628834" x="2178" y="468" w="38" h="43" z="1" orient="0" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="153709327" name="" x="2232" y="450" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1902377728" name="" x="2232" y="486" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" id="242306278" x="2124" y="396" w="64" h="29" z="210" orient="6" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbC2Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="249229203" x="2142" y="450" w="25" h="38" z="250" orient="5" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IbC2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1298459337" name="" x="2160" y="468" w="26" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1646107434" name="" x="2142" y="414" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="661861564" x="1638" y="144" w="38" h="24" z="40" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IA1C1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="331615816" name="" x="1674" y="144" w="116" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:Cable_C2_D1" id="1402910772" x="2124" y="558" w="30" h="110" z="310" orient="1" defn="DCS3_Released_20140720:Cable_C2_D1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable C2-D1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="327875833" x="2124" y="450" w="25" h="38" z="240" orient="1" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IC2D1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="898026374" name="" x="2124" y="450" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1224484030" name="" x="2124" y="486" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1498550325" name="" x="2124" y="612" w="8" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:VSC_bD1" id="1734083409" x="2322" y="774" w="118" h="114" z="400" orient="0" defn="DCS3_Released_20140720:VSC_bD1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cb-D1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="758010149" x="2250" y="756" w="44" h="38" z="390" orient="4" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbD1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2268" y="756" w="44" h="8" orient="0" id="1105162539" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2268" y="792" w="44" h="8" orient="0" id="208890310" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="892390820" x="2178" y="774" w="38" h="43" z="1" orient="0" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1824804482" name="" x="2232" y="756" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1938760163" name="" x="2232" y="792" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" id="281456660" x="2088" y="702" w="66" h="29" z="360" orient="6" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbD1Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="429216232" x="2142" y="756" w="25" h="38" z="380" orient="5" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IbD1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="874849195" name="" x="2160" y="774" w="26" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="814796500" x="2106" y="756" w="25" h="38" z="370" orient="1" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ID1E1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1404541071" name="" x="2106" y="756" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1740312883" name="" x="2106" y="792" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2026871105" name="" x="2142" y="720" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:Cable_D1_E1" id="1041886662" x="2106" y="864" w="30" h="110" z="420" orient="1" defn="DCS3_Released_20140720:Cable_D1_E1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable D1-E1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1460049293" name="" x="2106" y="918" w="8" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="737468534" name="" x="2106" y="1098" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1050969430" name="" x="2142" y="1098" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="1597595475" x="2124" y="1044" w="43" h="38" z="1" orient="7" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1905463962" name="" x="2124" y="1026" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1762579953" name="" x="2106" y="1206" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2042349213" name="" x="2142" y="1206" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="2048395682" x="2124" y="1260" w="43" h="38" z="1" orient="3" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:Cable_B1_E1" id="243543322" x="1962" y="1026" w="110" h="29" z="560" orient="0" defn="DCS3_Released_20140720:Cable_B1_E1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable B1-E1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1843132628" x="2070" y="1026" w="38" h="24" z="570" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IE1B1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1712974929" name="" x="2070" y="1026" w="26" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="517236650" name="" x="2034" y="1026" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1013440536" name="" x="1908" y="1026" w="44" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:dcdcConvB1" id="1846720853" x="1728" y="1044" w="116" h="104" z="550" orient="0" defn="DCS3_Released_20140720:dcdcConvB1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cd-B1" />
          </paramlist>
          <paramlist link="888517581" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="6" />
          </paramlist>
          <paramlist link="1532295896" name="">
            <param name="ymin" value="600" />
            <param name="ymax" value="900" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="550710556" x="1818" y="1044" w="38" h="43" z="1" orient="4" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1340665537" name="" x="1800" y="1026" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1471933704" name="" x="1800" y="1062" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1915308625" name="" x="1836" y="1044" w="26" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="884391537" name="" x="1656" y="1026" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2125419812" name="" x="1656" y="1062" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="715512049" x="2250" y="1404" w="46" h="38" z="740" orient="4" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcmE1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2268" y="1404" w="44" h="8" orient="0" id="1904955180" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2268" y="1440" w="44" h="8" orient="0" id="967142349" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="2074940460" x="2178" y="1422" w="38" h="43" z="1" orient="0" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="608361255" name="" x="2232" y="1404" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="705076838" name="" x="2232" y="1440" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1779816474" x="2142" y="1404" w="25" h="38" z="730" orient="5" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ImE1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="291246390" name="" x="2160" y="1422" w="26" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1199591602" name="" x="2142" y="1368" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1561570943" x="2106" y="1404" w="25" h="38" z="720" orient="1" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IE1F1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="314920356" name="" x="2106" y="1440" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="55377433" name="" x="2106" y="1404" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="916963734" name="" x="2106" y="1584" w="8" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="1382091389" x="2250" y="1728" w="44" h="38" z="980" orient="4" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcmF1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2268" y="1728" w="44" h="8" orient="0" id="1509988871" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2268" y="1764" w="44" h="8" orient="0" id="888312360" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="605100383" x="2178" y="1746" w="38" h="43" z="1" orient="0" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="930528826" name="" x="2232" y="1728" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1268158613" name="" x="2232" y="1764" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="783635360" x="2142" y="1728" w="25" h="38" z="970" orient="5" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ImF1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="573007952" name="" x="2160" y="1746" w="26" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1121313351" name="" x="2142" y="1692" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" id="563562955" x="2070" y="990" w="64" h="29" z="520" orient="6" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbE1Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="811584597" x="1854" y="990" w="70" h="29" z="490" orient="6" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbB1xGnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1001860592" x="2052" y="1692" w="38" h="24" z="960" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IF1B5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1430887621" name="" x="1998" y="1692" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1480463156" x="1728" y="1692" w="38" h="24" z="920" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IB3B5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1329405852" name="" x="1674" y="1692" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="2135750827" x="774" y="1584" w="38" h="24" z="790" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="ImB2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1223857460" name="" x="756" y="1584" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" id="1932961781" x="882" y="1602" w="68" h="29" z="810" orient="4" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcmB2Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1924353775" x="1152" y="1584" w="38" h="24" z="820" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IB2B3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="988714709" name="" x="1188" y="1584" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="883582899" name="" x="1332" y="1584" w="134" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1526869462" name="" x="1152" y="1584" w="260" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-252" y="0" />
          <vertex x="-252" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1416205667" name="" x="810" y="1584" w="62" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="18" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:Line_A1_B1" id="843231899" x="1566" y="684" w="61" h="110" z="350" orient="3" defn="DCS3_Released_20140720:Line_A1_B1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line A1-B1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="225800690" name="" x="1584" y="630" w="8" h="242" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-234" />
        </Wire>
        <Wire classid="WireOrthogonal" id="100297568" name="" x="1548" y="630" w="8" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1985350918" x="1548" y="504" w="25" h="38" z="230" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IA1B1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="6675594" name="" x="1548" y="504" w="8" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="666222141" name="" x="1584" y="738" w="8" h="260" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1592362238" name="" x="1548" y="738" w="8" h="260" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:Line_A1_B4" id="1673142597" x="1224" y="666" w="108" h="16" z="330" orient="0" defn="DCS3_Released_20140720:Line_A1_B4" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line A1-B4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:VSC_bB1" id="824170955" x="1350" y="1062" w="118" h="114" z="530" orient="4" defn="DCS3_Released_20140720:VSC_bB1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cb-B1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1867421656" x="1494" y="1044" w="42" h="38" z="510" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="1006467466" x="1530" y="1062" w="38" h="43" z="1" orient="4" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="673720137" x="1566" y="1044" w="25" h="38" z="540" orient="3" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IbB1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="639793345" name="" x="1566" y="1008" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" id="1577339501" x="1512" y="990" w="64" h="29" z="480" orient="4" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbB1Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="65700892" x="1368" y="666" w="38" h="24" z="340" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IA1B4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1481117574" name="" x="1332" y="666" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="788682350" name="" x="1368" y="666" w="152" h="278" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="-270" />
        </Wire>
        <Wire classid="WireOrthogonal" id="118930085" name="" x="1170" y="666" w="314" h="332" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-306" y="0" />
          <vertex x="-306" y="324" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:Line_B1_B4" id="1353975161" x="1224" y="954" w="108" h="16" z="440" orient="0" defn="DCS3_Released_20140720:Line_B1_B4" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line B1-B4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1860528851" name="" x="1368" y="954" w="152" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="560466368" x="1368" y="954" w="38" h="24" z="460" orient="4" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IB1B4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1643343708" name="" x="1332" y="954" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1609176940" name="" x="1170" y="954" w="260" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-252" y="0" />
          <vertex x="-252" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" id="813750436" x="846" y="990" w="64" h="29" z="430" orient="4" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbB4Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="DCS3_Released_20140720:Line_B2_B4" id="2103282690" x="900" y="1170" w="61" h="110" z="580" orient="3" defn="DCS3_Released_20140720:Line_B2_B4" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line B2-B4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1079623680" x="882" y="1044" w="25" h="38" z="470" orient="7" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IB4B2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1588310053" name="" x="882" y="1044" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="228870191" name="" x="882" y="1080" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="608725026" name="" x="918" y="1116" w="8" h="134" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2054920856" name="" x="918" y="1224" w="8" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1593293028" name="" x="882" y="1224" w="8" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:VSC_bB2" id="992739027" x="594" y="1368" w="118" h="114" z="660" orient="4" defn="DCS3_Released_20140720:VSC_bB2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cb-B2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="424784288" x="666" y="1350" w="42" h="38" z="640" orient="0" defn="master:voltmeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbB2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="1350" w="44" h="8" orient="0" id="1163331306" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1386" w="44" h="8" orient="0" id="1149961244" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="1164721480" x="738" y="1368" w="38" h="43" z="1" orient="4" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1957077280" name="" x="684" y="1350" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1168779203" name="" x="684" y="1386" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1312837148" x="774" y="1368" w="38" h="24" z="690" orient="0" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IbB2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1806063744" name="" x="756" y="1368" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="426124496" name="" x="810" y="1368" w="62" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" id="1693660519" x="918" y="1296" w="64" h="29" z="630" orient="4" defn="master:voltmetergnd" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbB2Gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="624714703" x="2412" y="180" w="60" h="94" z="120" orient="4" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_ACmC1" />
            <param name="VolI" value="VmC1" />
            <param name="P" value="PmC1" />
            <param name="Q" value="QmC1" />
            <param name="Vrms" value="VrmsmC1" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="44.17" />
            <param name="Qd" value="14.87" />
            <param name="Vd" value="146" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2538" y="162" w="80" h="8" orient="0" id="107551505" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2538" y="162" w="44" h="8" orient="0" id="114652200" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="346124535" name="" x="2376" y="180" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:Cable_C1_C2" id="1180626621" x="2502" y="324" w="30" h="110" z="190" orient="3" defn="DCS3_Released_20140720:Cable_C1_C2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cable C1-C2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="443165108" name="" x="2502" y="270" w="44" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-36" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1646706691" x="2412" y="468" w="62" h="94" z="300" orient="4" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_ACbC2" />
            <param name="VolI" value="VbC2" />
            <param name="P" value="PbC2" />
            <param name="Q" value="QbC2" />
            <param name="Vrms" value="VrmsbC2" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="6.241" />
            <param name="Qd" value="8.332" />
            <param name="Vd" value="145.7" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2574" y="486" w="116" h="8" orient="0" id="837283238" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1076537357" name="" x="2502" y="378" w="44" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="-36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="740008605" name="" x="2376" y="468" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="508153549" x="2322" y="540" w="25" h="48" z="320" orient="1" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IbC2gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="296968852" x="2322" y="594" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="1200064018" name="" x="2322" y="576" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1235555889" name="" x="2322" y="522" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="770502792" x="2430" y="774" w="61" h="94" z="410" orient="4" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_ACbD1" />
            <param name="VolI" value="VbD1" />
            <param name="P" value="PbD1" />
            <param name="Q" value="QbD1" />
            <param name="Vrms" value="VrmsbD1" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="7.403" />
            <param name="Qd" value="16.2" />
            <param name="Vd" value="144.4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2574" y="774" w="98" h="8" orient="0" id="1700792008" layer="">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="444999986" name="" x="2376" y="774" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:source_3" id="1812128191" x="2610" y="774" w="98" h="24" z="1" orient="4" link="-1" defn="master:source_3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Type" value="2" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="145" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="$(Freq)" />
            <param name="Ph" value="5" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.01 [ohm]" />
            <param name="Rs" value="0.333" />
            <param name="Rp" value="1000.0 [ohm]" />
            <param name="Lp" value="0.0175 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_3" id="759646668" x="2610" y="486" w="98" h="24" z="1" orient="4" link="-1" defn="master:source_3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Type" value="2" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="145" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="$(Freq)" />
            <param name="Ph" value="-2.23" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.01 [ohm]" />
            <param name="Rs" value="0.333" />
            <param name="Rp" value="1000.0 [ohm]" />
            <param name="Lp" value="0.0175 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_3" id="1458256868" x="2610" y="162" w="98" h="24" z="1" orient="4" link="-1" defn="master:source_3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Type" value="2" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="145" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="$(Freq)" />
            <param name="Ph" value="0.09" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.01 [ohm]" />
            <param name="Rs" value="0.333" />
            <param name="Rp" value="1000.0 [ohm]" />
            <param name="Lp" value="0.0175 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1250201828" x="2322" y="846" w="25" h="50" z="450" orient="1" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IbD1gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1647131501" x="2322" y="900" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="2036173510" name="" x="2322" y="882" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="806496132" name="" x="2322" y="828" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1165497083" x="1350" y="396" w="25" h="48" z="170" orient="1" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IbA1gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1319164395" x="1350" y="450" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="333169849" name="" x="1350" y="378" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1671306154" x="1242" y="180" w="62" h="94" z="20" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_ACmA1" />
            <param name="VolI" value="VmA1" />
            <param name="P" value="PmA1" />
            <param name="Q" value="QmA1" />
            <param name="Vrms" value="VrmsmA1" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="270.2" />
            <param name="Qd" value="16.12" />
            <param name="Vd" value="379.8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="813665965" x="1242" y="324" w="64" h="94" z="130" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_ACbA1" />
            <param name="VolI" value="VbA1" />
            <param name="P" value="PbA1" />
            <param name="Q" value="QbA1" />
            <param name="Vrms" value="VrmsbA1" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="142.5" />
            <param name="Qd" value="-16.97" />
            <param name="Vd" value="379.8" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="868606250" name="" x="1260" y="180" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="270419319" name="" x="1260" y="324" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="TLine" id="1451117031" name="DCS3_Released_20140720:TLA1A0" x="864" y="216" w="314" h="34" orient="0" defn="DCS3_Released_20140720:TLA1A0" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:TLA1A0" id="1451117031" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:TLA1A0" link="1451117031" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TLA1A0a" />
              <param name="Freq" value="$(Freq)" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="270" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <Wire classid="TLine" id="431053957" name="DCS3_Released_20140720:TLA1A0" x="864" y="270" w="314" h="34" orient="0" defn="DCS3_Released_20140720:TLA1A0" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:TLA1A0" id="431053957" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:TLA1A0" link="431053957" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TLA1A0b" />
              <param name="Freq" value="$(Freq)" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="270" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1481091043" x="1260" y="1062" w="62" h="94" z="500" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_ACbB1" />
            <param name="VolI" value="VbB1" />
            <param name="P" value="PbB1" />
            <param name="Q" value="QbB1" />
            <param name="Vrms" value="VrmsbB1" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="7.981" />
            <param name="Qd" value="23.81" />
            <param name="Vd" value="377.6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1456415503" name="" x="1278" y="1062" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1123061099" name="" x="1242" y="1062" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1512967491" name="" x="1152" y="1728" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1872978356" name="" x="1116" y="1728" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="TLine" id="775719093" name="DCS3_Released_20140720:TLA1A0" x="1062" y="1692" w="225" h="584" orient="0" defn="DCS3_Released_20140720:TLA1A0" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:TLA1A0" id="775719093" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:TLA1A0" link="775719093" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TLB1B3" />
              <param name="Freq" value="$(Freq)" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="-576" />
          <vertex x="144" y="-576" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1473747546" x="486" y="1584" w="62" h="94" z="750" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_ACmB2" />
            <param name="VolI" value="VmB2" />
            <param name="P" value="PmB2" />
            <param name="Q" value="QmB2" />
            <param name="Vrms" value="VrmsmB2" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.385" />
            <param name="Qd" value="8.035" />
            <param name="Vd" value="377.7" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1063340128" name="" x="468" y="1368" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1719190378" name="" x="504" y="1368" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="50009021" name="" x="504" y="1584" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1939187526" name="" x="468" y="1584" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="TLine" id="909661229" name="DCS3_Released_20140720:TLA1A0" x="1062" y="1728" w="729" h="242" orient="0" defn="DCS3_Released_20140720:TLA1A0" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:TLA1A0" id="909661229" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:TLA1A0" link="909661229" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TLB2B3" />
              <param name="Freq" value="$(Freq)" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="-702" y="0" />
          <vertex x="-702" y="-234" />
          <vertex x="-648" y="-234" />
        </Wire>
        <Wire classid="TLine" id="931141952" name="DCS3_Released_20140720:TLA1A0" x="234" y="1026" w="980" h="34" orient="0" defn="DCS3_Released_20140720:TLA1A0" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:TLA1A0" id="931141952" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:TLA1A0" link="931141952" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TLB0B1" />
              <param name="Freq" value="$(Freq)" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
          <vertex x="540" y="0" />
          <vertex x="972" y="0" />
        </Wire>
        <Wire classid="TLine" id="1367331892" name="DCS3_Released_20140720:TLA1A0" x="234" y="1080" w="188" h="332" orient="0" defn="DCS3_Released_20140720:TLA1A0" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:TLA1A0" id="1367331892" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:TLA1A0" link="1367331892" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TLB0B2" />
              <param name="Freq" value="$(Freq)" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="324" />
          <vertex x="180" y="324" />
        </Wire>
        <Wire classid="TLine" id="1349616260" name="DCS3_Released_20140720:TLA1A0" x="234" y="1134" w="836" h="638" orient="0" defn="DCS3_Released_20140720:TLA1A0" recv="-1" send="-1" back="-1" layer="">
          <User classid="UserCmp" name="DCS3_Released_20140720:TLA1A0" id="1349616260" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DCS3_Released_20140720:TLA1A0" link="1349616260" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="TLB0B3" />
              <param name="Freq" value="$(Freq)" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="630" />
          <vertex x="828" y="630" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1531854642" name="" x="1584" y="1116" w="8" h="134" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="203644450" x="756" y="234" w="64" h="94" z="1" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="316.4" />
            <param name="Qd" value="-111.7" />
            <param name="Vd" value="380.9" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="835214862" name="" x="702" y="234" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="107386132" name="" x="774" y="234" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1712193912" x="1152" y="378" w="64" h="94" z="1" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1099" />
            <param name="Qd" value="-117.4" />
            <param name="Vd" value="379.8" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1141132041" x="1152" y="468" w="112" h="73" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="PO" value="333.3333 [MW]" />
            <param name="QO" value="0.0 [MVAR]" />
            <param name="VBO" value="219.3931023 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="$(Freq)" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_3" id="1644958879" x="1062" y="378" w="98" h="24" z="1" orient="0" link="-1" defn="master:source_3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Type" value="2" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="380" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="$(Freq)" />
            <param name="Ph" value="-1.85 [deg]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.01 [ohm]" />
            <param name="Rs" value="0.48" />
            <param name="Rp" value="1000.0 [ohm]" />
            <param name="Lp" value="0.015 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="146078949" name="" x="1350" y="450" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="579365798" name="" x="1098" y="378" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="263008444" name="" x="1188" y="432" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:source_3" id="681329977" x="72" y="1080" w="98" h="24" z="1" orient="0" link="-1" defn="master:source_3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Type" value="2" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="380" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="$(Freq)" />
            <param name="Ph" value="0.0" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.01 [ohm]" />
            <param name="Rs" value="0.48" />
            <param name="Rp" value="1000.0 [ohm]" />
            <param name="Lp" value="0.015 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1857094721" x="162" y="1080" w="64" h="94" z="1" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="185.4" />
            <param name="Qd" value="-123.6" />
            <param name="Vd" value="381.3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="689035303" name="" x="108" y="1080" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1154696600" name="" x="180" y="1080" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="975535803" x="1170" y="1188" w="64" h="94" z="1" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="2274" />
            <param name="Qd" value="-136.8" />
            <param name="Vd" value="0.1063" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1638311351" x="1188" y="1260" w="112" h="73" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="PO" value="733.3333 [MW]" />
            <param name="QO" value="0.0 [MVAR]" />
            <param name="VBO" value="219.3931023 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="$(Freq)" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_3" id="917413523" x="1080" y="1188" w="98" h="24" z="1" orient="0" link="-1" defn="master:source_3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Type" value="2" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="380" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="$(Freq)" />
            <param name="Ph" value="4.05 [deg]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.01 [ohm]" />
            <param name="Rs" value="0.48" />
            <param name="Rp" value="1000.0 [ohm]" />
            <param name="Lp" value="0.015 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1164343998" name="" x="1116" y="1188" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1232529525" name="" x="1188" y="1188" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1212511596" name="" x="1206" y="1224" w="26" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1788933763" x="486" y="1170" w="64" h="94" z="1" orient="4" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="2162" />
            <param name="Qd" value="-124.3" />
            <param name="Vd" value="0.1063" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1810073874" x="486" y="1242" w="120" h="73" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="PO" value="766.66667 [MW]" />
            <param name="QO" value="0.0 [MVAR]" />
            <param name="VBO" value="219.3931023 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="$(Freq)" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_3" id="833381939" x="576" y="1170" w="98" h="24" z="1" orient="4" link="-1" defn="master:source_3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Type" value="2" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="380" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="$(Freq)" />
            <param name="Ph" value="1.56 [deg]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.01 [ohm]" />
            <param name="Rs" value="0.48" />
            <param name="Rp" value="1000.0 [ohm]" />
            <param name="Lp" value="0.015 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="204879724" name="" x="540" y="1170" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="274479841" name="" x="468" y="1170" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1380591210" name="" x="414" y="1206" w="80" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1161655921" x="594" y="1440" w="25" h="48" z="700" orient="1" defn="master:ammeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="IbB2gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="447793954" x="594" y="1494" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="1486915240" name="" x="594" y="1476" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1755282016" name="" x="594" y="1422" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:fixed_load" id="2012463584" x="1026" y="1908" w="112" h="73" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="PO" value="633.3333 [MW]" />
            <param name="QO" value="0.0 [MVAR]" />
            <param name="VBO" value="219.3931023 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="$(Freq)" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_3" id="106307610" x="900" y="1836" w="98" h="24" z="1" orient="0" link="-1" defn="master:source_3" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Type" value="2" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="380" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="$(Freq)" />
            <param name="Ph" value="1.12 [deg]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.01 [ohm]" />
            <param name="Rs" value="0.48" />
            <param name="Rp" value="1000.0 [ohm]" />
            <param name="Lp" value="0.015 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="245935681" name="" x="1008" y="1836" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="950643452" name="" x="1062" y="1872" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="813919004" x="1350" y="1134" w="25" h="48" z="590" orient="1" defn="master:ammeter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IbB1gnd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="350627111" x="1350" y="1188" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="1353956426" name="" x="1350" y="1188" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1523334249" name="" x="1350" y="1134" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="DCS3_Released_20140720:dcdcConvE1" id="568186611" x="2124" y="1152" w="105" h="116" z="620" orient="7" defn="DCS3_Released_20140720:dcdcConvE1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Cd-E1" />
          </paramlist>
          <paramlist link="1420253109" name="">
            <param name="xmin" value="11.5" />
            <param name="xmax" value="14" />
          </paramlist>
          <paramlist link="961222462" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="900" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1045140324" name="" x="864" y="216" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2109915328" name="" x="1224" y="180" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="7921987" name="" x="1224" y="324" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1956800141" name="" x="1170" y="378" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="VSC_MMC_Lib:breakout3" id="529256405" x="1638" y="1044" w="38" h="43" z="1" orient="0" defn="VSC_MMC_Lib:breakout3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="865588493" name="" x="1620" y="1044" w="26" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1539059574" name="" x="1170" y="216" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="307808599" name="" x="1170" y="270" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2063968186" name="" x="864" y="270" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="364421385" name="" x="2430" y="180" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="74792300" name="" x="2430" y="468" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1489158354" name="" x="2448" y="774" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="101004238" name="" x="2448" y="1422" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1584279720" name="" x="1530" y="378" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Frame classid="GraphFrame" id="1519498209" name="frame" x="702" y="3492" w="594" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1519498209" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1064932196" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1064932196" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="Vac-B3" link="1452443747" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1810279592" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1810279592" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="VrmsmB3" link="836512809" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="498243618" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="498243618" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cm-B3" link="425453397" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1507548810" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="200.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1507548810" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="600" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cm-B3" link="1079294401" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="764999887" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="764999887" name="">
              <param name="ymin" value="-50" />
              <param name="ymax" value="250" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cm-B3" link="1519774144" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1074805419" name="frame" x="108" y="3492" w="594" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1074805419" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <Graph classid="OverlayGraph" id="386667728" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="386667728" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="Vac-B2" link="1213592105" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="570015203" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="570015203" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="VrmsmB2" link="1035197875" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1784412137" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1784412137" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cm-B2" link="596011933" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1277683932" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1277683932" name="">
              <param name="ymin" value="-300" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cm-B2" link="516766292" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1249047881" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1249047881" name="">
              <param name="ymin" value="-40" />
              <param name="ymax" value="140" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cm-B2" link="1356715670" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="1326778873" name="" x="936" y="1836" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="309307139" x="990" y="1836" w="64" h="94" z="1" orient="0" link="-1" defn="master:multimeter" q="4" layer="">
          <paramlist link="-1" name="">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1738" />
            <param name="Qd" value="-157.1" />
            <param name="Vd" value="0.1063" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1033705317" name="frame" x="1890" y="2898" w="594" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1033705317" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="6" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1303228239" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1303228239" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="Vac-B2P" link="599435393" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vac-B2N" link="994331504" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="923127685" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="923127685" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="VrmsbB2" link="1434844336" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="2068481630" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2068481630" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cb-B2P" link="118476905" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Iprim Cb-B2N" link="258043154" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1148731908" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1148731908" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cb-B2" link="2119389364" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="814567517" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="814567517" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="160" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cb-B2P" link="226895810" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Qmeas Cb-B2N" link="260720863" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="648002821" name="frame" x="1296" y="2898" w="594" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="648002821" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="6" />
          </paramlist>
          <Graph classid="OverlayGraph" id="934285195" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="934285195" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="Vac-B1P" link="1749098958" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vac-B1N" link="37071171" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="24171675" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="24171675" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="VrmsbB1" link="770452014" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="813462745" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="813462745" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cb-B1P" link="304331391" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Iprim Cb-B1N" link="902089092" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="940946168" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="200.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="940946168" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="600" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cb-B1" link="701586953" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1909679471" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1909679471" name="">
              <param name="ymin" value="-50" />
              <param name="ymax" value="250" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cb-B1P" link="355681304" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Qmeas Cb-B1N" link="1251004415" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="17470867" name="frame" x="108" y="2898" w="594" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="17470867" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="4" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1359361971" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1359361971" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="Vac-A1" link="1596548029" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1895958818" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1895958818" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="VrmsmA1" link="1865546048" color="0" bold="1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="980337836" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="980337836" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cm-A1" link="586883933" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="831058664" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="831058664" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cm-A1" link="1808609180" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1318536453" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1318536453" name="">
              <param name="ymin" value="-40" />
              <param name="ymax" value="140" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cm-A1" link="1586676024" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1613818925" name="frame" x="702" y="2898" w="594" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1613818925" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="6" />
          </paramlist>
          <Graph classid="OverlayGraph" id="306689487" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="306689487" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="Vac-A1P" link="1961776088" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vac-A1N" link="390662987" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="140294478" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="140294478" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" name="VrmsbA1" link="1514489082" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1721150560" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1721150560" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cb-A1P" link="1076212951" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Iprim Cb-A1N" link="488330697" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="2114569908" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="200.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2114569908" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="1000" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cb-A1" link="59042756" color="0" bold="1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1344421482" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1344421482" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="250" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cb-A1P" link="1251897349" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Qmeas Cb-A1N" link="186789259" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="775890131" name="frame" x="1296" y="3492" w="594" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="775890131" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <Graph classid="OverlayGraph" id="257979275" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="257979275" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <Curve classid="Curve" name="Vac-C1" link="1766302665" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="926794163" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="926794163" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="160" />
            </paramlist>
            <Curve classid="Curve" name="VrmsmC1" link="1840681987" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="441074096" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="441074096" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="4" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cm-C1" link="19050740" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1385336181" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1385336181" name="">
              <param name="ymin" value="-50" />
              <param name="ymax" value="450" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cm-C1" link="858502250" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="802534290" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="802534290" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="100" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cm-C1" link="56198594" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="381663359" name="frame" x="1890" y="3492" w="594" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="381663359" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <Graph classid="OverlayGraph" id="338323721" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="338323721" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <Curve classid="Curve" name="Vac-C2P" link="66832396" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vac-C2N" link="2004493420" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="153198954" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="153198954" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="160" />
            </paramlist>
            <Curve classid="Curve" name="VrmsbC2" link="1633888842" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1084640635" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1084640635" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cb-C2P" link="844759601" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Iprim Cb-C2N" link="1299563907" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1843719316" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1843719316" name="">
              <param name="ymin" value="-50" />
              <param name="ymax" value="350" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cb-C2" link="237128194" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="923216734" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="923216734" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="60" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cb-C2P" link="1594607813" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Qmeas Cb-C2N" link="508605384" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="442150550" name="frame" x="108" y="4086" w="594" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="442150550" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <Graph classid="OverlayGraph" id="258416737" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="258416737" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <Curve classid="Curve" name="Vac-D1P" link="2082163897" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vac-D1N" link="1784451447" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1184902032" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1184902032" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="160" />
            </paramlist>
            <Curve classid="Curve" name="VrmsbD1" link="1591778251" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="360779701" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="360779701" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="4" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cb-D1P" link="854439626" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Iprim Cb-D1N" link="798972353" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1762735049" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1762735049" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="600" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cb-D1" link="1391407460" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1545035812" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1545035812" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="70" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cb-D1P" link="586855467" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Qmeas Cb-D1N" link="1493851150" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="2020141685" name="frame" x="702" y="4086" w="594" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="2020141685" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1888698636" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1888698636" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <Curve classid="Curve" name="Vac-E1" link="1605138792" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1041918566" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1041918566" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="160" />
            </paramlist>
            <Curve classid="Curve" name="VrmsmE1" link="1258583314" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="962396408" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="962396408" name="">
              <param name="ymin" value="-0.6" />
              <param name="ymax" value="0.6" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cm-E1" link="611256649" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="272594736" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="272594736" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="0" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cm-E1" link="608485402" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="221701340" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="221701340" name="">
              <param name="ymin" value="-6e-012" />
              <param name="ymax" value="5e-012" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cm-E1" link="132640686" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1891819977" name="frame" x="1296" y="4086" w="594" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1891819977" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1450444519" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1450444519" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <Curve classid="Curve" name="Vac-F1" link="430671295" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1879390156" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1879390156" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="160" />
            </paramlist>
            <Curve classid="Curve" name="VrmsmF1" link="1498223035" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="2107465058" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2107465058" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="4" />
            </paramlist>
            <Curve classid="Curve" name="Iprim Cm-F1" link="348036487" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1843057457" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1843057457" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="600" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cm-F1" link="79224785" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="876095661" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="876095661" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="120" />
            </paramlist>
            <Curve classid="Curve" name="Qmeas Cm-F1" link="1428028157" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:mult" id="1042786386" x="1728" y="1908" w="74" h="51" z="1560" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1374730124" x="1512" y="1908" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcmA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1082485436" x="1386" y="1890" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ImA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="82014949" x="2286" y="1908" w="74" h="51" z="1580" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="229640947" x="2052" y="1908" w="44" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="782325760" x="1944" y="1926" w="28" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IbA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1249965317" x="1836" y="1908" w="57" h="36" z="1970" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PdcmA1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="2035947071" x="1800" y="1908" w="74" h="32" z="1570" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2093314827" x="2394" y="1908" w="54" h="36" z="1960" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PdcbA1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="1786024369" x="2358" y="1908" w="74" h="32" z="1590" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1227367411" x="1458" y="1908" w="23" h="20" z="1010" orient="0" defn="master:datatap" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1408605781" name="" x="1386" y="1890" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="901010677" name="" x="1458" y="1908" w="98" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="90" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="362930350" x="2016" y="1944" w="23" h="20" z="1060" orient="0" defn="master:datatap" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1137629415" name="" x="1944" y="1926" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="566168878" x="2286" y="1962" w="70" h="36" z="1080" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc - CbA1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1977220865" x="1728" y="1962" w="73" h="36" z="1050" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc - CmA1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1439376079" x="2286" y="2088" w="74" h="51" z="1620" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1969141881" x="2052" y="2088" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="470188887" x="1944" y="2070" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IbB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1811180546" x="2286" y="2268" w="74" h="51" z="1660" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1602900087" x="2052" y="2268" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="205977331" x="1944" y="2286" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IbB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="651930664" x="2394" y="2088" w="53" h="36" z="1920" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PdcbB1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="1526220419" x="2358" y="2088" w="74" h="32" z="1630" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="734593707" x="2394" y="2268" w="53" h="36" z="1880" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PdcbB2" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="1744555181" x="2358" y="2268" w="74" h="32" z="1670" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1946578122" x="2016" y="2088" w="23" h="20" z="1110" orient="0" defn="master:datatap" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="746187167" name="" x="1944" y="2070" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1007235015" name="" x="2016" y="2088" w="98" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="90" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="349127615" x="2016" y="2304" w="23" h="20" z="1260" orient="0" defn="master:datatap" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="989400321" name="" x="1944" y="2286" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="22793883" x="2286" y="2322" w="69" h="36" z="1300" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc - CbB2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2020349681" x="2286" y="2142" w="69" h="36" z="1160" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc - CbB1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="978616699" x="1746" y="2430" w="74" h="51" z="1680" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1867076994" x="1512" y="2430" w="46" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcmC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1301927612" x="1368" y="2412" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ImC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1022627833" x="2268" y="2448" w="74" h="51" z="1700" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2127890403" x="2052" y="2448" w="42" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1005908043" x="1944" y="2466" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IbC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2143053670" x="1854" y="2430" w="56" h="36" z="1860" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PdcmC1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="292409017" x="1818" y="2430" w="74" h="32" z="1690" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1459672013" x="2376" y="2448" w="53" h="36" z="1840" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PdcbC2" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="638847993" x="2340" y="2448" w="74" h="32" z="1710" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="811263987" x="1440" y="2430" w="23" h="20" z="1330" orient="0" defn="master:datatap" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1895991393" name="" x="1368" y="2412" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1615618966" name="" x="1440" y="2430" w="134" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="126" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="237954419" x="2016" y="2484" w="23" h="20" z="1410" orient="0" defn="master:datatap" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="38198754" name="" x="1944" y="2466" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2042834996" x="2268" y="2502" w="69" h="36" z="1430" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc - CbC2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="627392396" x="1746" y="2484" w="72" h="36" z="1390" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc - CmC1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="660858140" x="2268" y="2610" w="74" h="51" z="1740" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="422480103" x="2052" y="2610" w="44" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EdcbD1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1114466077" x="1944" y="2592" w="28" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IbD1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="574188607" x="2376" y="2610" w="54" h="36" z="1800" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="PdcbD1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="794681809" x="2340" y="2610" w="74" h="32" z="1750" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1384625986" x="2016" y="2610" w="23" h="20" z="1470" orient="0" defn="master:datatap" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="764153765" name="" x="1944" y="2592" w="62" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1488977950" name="" x="2016" y="2610" w="80" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="72" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1789270100" x="2268" y="2664" w="70" h="36" z="1510" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Idc - CbD1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1024464222" x="1692" y="1854" w="73" h="36" z="1990" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc Cm-A1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1857175682" x="1710" y="2376" w="72" h="36" z="1870" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc Cm-C1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1648385424" x="2250" y="2034" w="69" h="36" z="1940" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc Cb-B1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1982444740" x="2250" y="2214" w="69" h="36" z="1900" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc Cb-B2" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="852544403" x="2232" y="2574" w="70" h="36" z="1810" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc Cb-D1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="777214179" x="2250" y="1854" w="70" h="36" z="1980" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc Cb-A1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="831103473" x="2232" y="2394" w="69" h="36" z="1850" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdc Cb-C2" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1289438577" x="1008" y="2340" w="54" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsmA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1865546048" x="1062" y="2340" w="64" h="36" z="1190" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsmA1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1898801076" name="" x="1008" y="2340" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="135154622" x="1008" y="2448" w="52" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsmC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1840681987" x="1062" y="2448" w="63" h="36" z="1310" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsmC1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2146888758" name="" x="1008" y="2448" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1834165191" x="1188" y="2412" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsbB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1434844336" x="1242" y="2412" w="60" h="36" z="1280" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsbB2" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1152657979" name="" x="1188" y="2412" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="213477816" x="1188" y="2376" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsbB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="770452014" x="1242" y="2376" w="60" h="36" z="1250" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsbB1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2139567479" name="" x="1188" y="2376" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="701750170" x="1188" y="2484" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsbD1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1591778251" x="1242" y="2484" w="61" h="36" z="1360" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsbD1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1838355770" name="" x="1188" y="2484" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2074954694" x="1188" y="2340" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsbA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1514489082" x="1242" y="2340" w="61" h="36" z="1200" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsbA1" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="976170074" name="" x="1188" y="2340" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="8580282" x="1188" y="2448" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsbC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1633888842" x="1242" y="2448" w="60" h="36" z="1320" orient="0" defn="master:pgb" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="VrmsbC2" />
            <param name="Group" value="" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="359396786" name="" x="1188" y="2448" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1943322345" name="frame" x="2484" y="2826" w="738" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1943322345" name="">
            <param name="xmin" value="4.5" />
            <param name="xmax" value="4.85" />
          </paramlist>
          <Graph classid="OverlayGraph" id="751522779" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="751522779" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="600" />
            </paramlist>
            <Curve classid="Curve" name="Vdc Cm-A1" link="1024464222" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc Cm-B2" link="329349905" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc Cm-B3" link="1500053753" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc Cm-C1" link="1857175682" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc Cm-E1" link="1617643076" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc Cm-F1" link="48507025" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1319125954" name="frame" x="2484" y="3114" w="738" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1319125954" name="">
            <param name="xmin" value="4.5" />
            <param name="xmax" value="4.85" />
          </paramlist>
          <Graph classid="OverlayGraph" id="178204043" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="200.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="178204043" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="1600" />
            </paramlist>
            <Curve classid="Curve" name="Vdc Cb-A1" link="777214179" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc Cb-B1" link="1648385424" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc Cb-B2" link="1982444740" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc Cb-C2" link="831103473" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Vdc Cb-D1" link="852544403" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1411922190" name="frame" x="2484" y="3420" w="1062" h="324" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1411922190" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1232795534" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="500.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1232795534" name="">
              <param name="ymin" value="-2000" />
              <param name="ymax" value="2500" />
            </paramlist>
            <Curve classid="Curve" name="PdcbA1" link="2093314827" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcmA1" link="1249965317" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcbB1" link="651930664" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcbB2" link="734593707" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcmB2" link="1363465006" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcmB3" link="2086701977" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcmC1" link="2143053670" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcbC2" link="1459672013" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcbD1" link="574188607" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcmE1" link="57138621" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="PdcmF1" link="2068088782" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:complex" id="689429848" x="1620" y="1908" w="146" h="56" z="1020" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1393830202" name="" x="1512" y="1908" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="1556899538" x="1620" y="1962" w="146" h="56" z="1030" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="853975933" name="" x="1692" y="1962" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="1210236255" x="1638" y="2160" w="146" h="56" z="1130" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="998827310" x="1638" y="2106" w="146" h="56" z="1100" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="62213079" name="" x="1692" y="1854" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="369391802" name="" x="1512" y="2106" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1370254112" name="" x="1710" y="2052" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="565948349" name="" x="1710" y="2160" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="866894797" x="1638" y="2322" w="146" h="56" z="1230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="821864782" x="1638" y="2268" w="146" h="56" z="1180" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1680639057" name="" x="1710" y="2214" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="434972177" name="" x="1710" y="2322" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1277993942" name="" x="1512" y="2268" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1523104705" name="" x="1440" y="2286" w="134" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="126" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="646888918" x="1638" y="2484" w="146" h="56" z="1380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1802917557" x="1638" y="2430" w="146" h="56" z="1350" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="19208099" name="" x="1512" y="2430" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1338925774" name="" x="1710" y="2484" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1139677710" name="" x="1710" y="2376" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="569829207" x="1638" y="2646" w="146" h="56" z="1460" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="358179316" x="1638" y="2592" w="146" h="56" z="1450" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1141286115" name="" x="1710" y="2538" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="373961929" name="" x="1710" y="2646" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="1937664944" x="1638" y="2808" w="146" h="56" z="1540" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="504992017" x="1638" y="2754" w="146" h="56" z="1530" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1988001624" name="" x="1710" y="2808" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1179338503" name="" x="1710" y="2700" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2008795384" name="" x="1512" y="2592" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="830055059" name="" x="1440" y="2772" w="134" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="126" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2089080913" name="" x="1512" y="2754" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="2003602665" x="2178" y="1962" w="146" h="56" z="1070" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="236684267" x="2178" y="1908" w="146" h="56" z="1040" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="782983804" x="2178" y="2088" w="146" h="56" z="1120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1378445489" x="2178" y="2142" w="146" h="56" z="1150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1498063275" x="2178" y="2268" w="146" h="56" z="1220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="355913462" x="2178" y="2322" w="146" h="56" z="1290" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="935360838" x="2160" y="2448" w="146" h="56" z="1400" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="976187252" x="2160" y="2502" w="146" h="56" z="1420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="139840155" x="2160" y="2610" w="146" h="56" z="1490" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1987280853" x="2160" y="2664" w="146" h="56" z="1500" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="G" value="1.0" />
            <param name="z" value="0.7" />
            <param name="Fo" value="2.0 [kHz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1836366661" name="" x="2250" y="1962" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1335445073" name="" x="2250" y="1854" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1418763227" name="" x="2052" y="1908" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1550495515" name="" x="2016" y="1944" w="98" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="90" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="47555788" name="" x="2250" y="2142" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1688032909" name="" x="2052" y="2088" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1301926315" name="" x="2250" y="2034" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="324755673" name="" x="2250" y="2322" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="330088764" name="" x="2250" y="2214" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1874148151" name="" x="2052" y="2268" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="917760872" name="" x="2016" y="2304" w="98" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="90" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="445481357" name="" x="2232" y="2502" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="250099809" name="" x="2016" y="2484" w="80" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="72" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2117852395" name="" x="2052" y="2448" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="410982218" name="" x="2052" y="2610" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="702029353" name="" x="2232" y="2574" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="620564260" name="" x="2232" y="2664" w="44" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1639439754" name="" x="2232" y="2394" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Frame classid="GraphFrame" id="808487337" name="frame" x="2484" y="3744" w="1062" h="342" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="808487337" name="">
            <param name="xmin" value="4.2" />
            <param name="xmax" value="4.8" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1668103047" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="500.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1668103047" name="">
              <param name="ymin" value="-2000" />
              <param name="ymax" value="2000" />
            </paramlist>
            <Curve classid="Curve" name="Pmeas Cb-A1" link="59042756" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" name="Pmeas Cm-A1" link="1808609180" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Pmeas Cb-B1" link="701586953" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Pmeas Cb-B2" link="2119389364" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Pmeas Cm-B2" link="516766292" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Pmeas Cm-B3" link="1079294401" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Pmeas Cm-C1" link="858502250" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Pmeas Cb-C2" link="237128194" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Pmeas Cb-D1" link="1391407460" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Pmeas Cm-E1" link="608485402" color="0" bold="-1" show="-1" mode="0" />
            <Curve classid="Curve" name="Pmeas Cm-F1" link="79224785" color="0" bold="-1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:breaker1" id="258418006" x="1458" y="1044" w="75" h="27" z="2030" orient="4" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NAME" value="BRK" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker1" id="15227637" x="1458" y="1080" w="75" h="27" z="2020" orient="4" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NAME" value="BRK" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="966835969" name="" x="1548" y="1062" w="26" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2020586773" x="1692" y="1278" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="231201797" x="1692" y="1278" w="22" h="19" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1425058348" name="" x="1512" y="1206" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="1162599393" x="1620" y="1278" w="74" h="57" z="680" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="T" value="3e-3 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="2026404845" x="1548" y="1278" w="38" h="20" z="670" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="27000570" name="" x="1548" y="1278" w="26" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-72" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="1782" y="1152" w="126" h="126" id="1173824587" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" name="P-P fault" link="446100727" id="1224429566" />
        </Frame>
        <Wire classid="WireOrthogonal" id="693493251" name="" x="1494" y="1044" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1630873867" name="" x="1494" y="1080" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="530109480" name="" x="1404" y="1044" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="153056287" name="" x="1404" y="1080" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1136121317" name="" x="1188" y="90" w="8" h="368" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="360" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1024913635" x="1206" y="90" w="30" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BaA1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="469115712" name="" x="234" y="990" w="8" h="170" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="235312721" x="252" y="990" w="28" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BaB0" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2082785543" name="" x="1206" y="990" w="8" h="260" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1913028076" x="1224" y="990" w="28" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BaB1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1633179159" name="" x="846" y="162" w="8" h="188" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="628611951" x="864" y="162" w="30" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BaA0" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="72584787" name="" x="2484" y="720" w="8" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="2077873430" x="2502" y="720" w="34" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="CmD1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1239150401" name="" x="2466" y="414" w="8" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="156109571" x="2484" y="414" w="32" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="CmC2" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1656652212" name="" x="2466" y="126" w="8" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1515692005" x="2484" y="126" w="32" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="CmC1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="106615485" name="" x="828" y="1296" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1100067035" x="954" y="1278" w="30" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BbB2" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1598316117" name="" x="810" y="1602" w="152" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="2075712954" x="954" y="1584" w="32" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BmB2" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="89400484" name="" x="810" y="990" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1999203235" x="936" y="972" w="30" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BbB4" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="187477088" name="" x="1818" y="990" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1409950121" x="1926" y="972" w="36" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BbB1x" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="535761364" name="" x="1494" y="990" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1416953541" x="1620" y="972" w="30" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BbB1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1773145968" name="" x="2034" y="990" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="214712118" x="2160" y="972" w="30" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BbE1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1958618436" name="" x="2052" y="702" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1986158059" x="2178" y="684" w="30" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BbD1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="51948346" name="" x="2052" y="396" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1411265985" x="2178" y="378" w="30" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BbC2" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1514318950" name="" x="1476" y="396" w="170" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="898924316" x="1638" y="378" w="30" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BbA1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="826430502" name="" x="2052" y="108" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="450030087" x="2178" y="90" w="32" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BmC1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="15533655" name="" x="1494" y="108" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="153606797" x="1620" y="90" w="34" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BmA1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="821703166" name="" x="2052" y="1674" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="2136817456" x="2178" y="1656" w="32" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BmF1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1696267856" name="" x="414" y="1134" w="8" h="476" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="468" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="263169948" x="432" y="1134" w="28" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BaB2" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1369962488" name="" x="1062" y="1674" w="8" h="224" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1721445814" x="1080" y="1674" w="28" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BaB3" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="885733496" name="" x="1404" y="1674" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1203777085" x="1512" y="1656" w="32" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BmB3" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2112166814" name="" x="1746" y="1674" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="627962354" x="1854" y="1656" w="32" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BmB5" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1448852683" name="" x="2466" y="1692" w="8" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1500874040" x="2484" y="1692" w="32" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="CmF1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="23413240" x="2502" y="1368" w="32" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="CmE1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="206553879" name="" x="2484" y="1368" w="8" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1864646883" x="2178" y="1332" w="32" h="16" z="1" orient="0" defn="master:annotation" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="BmE1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="617422022" name="" x="2052" y="1350" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="VSC_MMC_Lib" />
      </references>
    </Definition>
  </definitions>
  <output name="DCS3_Released_20140720" device="EMTDC" version="2010" date="2015/02/27" time="11:05:45.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="10000.0" end="60000" />
    </domain>
    <analog>
      <channel index="0" id="1977220865:0" name="Idc - CmA1" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="1" id="566168878:0" name="Idc - CbA1" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="2" id="1229060774:0" name="Idc - CmB2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="3" id="2020349681:0" name="Idc - CbB1" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="4" id="1865546048:0" name="VrmsmA1" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="5" id="1514489082:0" name="VrmsbA1" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="6" id="1035197875:0" name="VrmsmB2" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="7" id="2097898360:0" name="Idc - CmB3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="8" id="770452014:0" name="VrmsbB1" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="9" id="836512809:0" name="VrmsmB3" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="10" id="1434844336:0" name="VrmsbB2" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="11" id="22793883:0" name="Idc - CbB2" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="12" id="1840681987:0" name="VrmsmC1" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="13" id="1633888842:0" name="VrmsbC2" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="14" id="1258583314:0" name="VrmsmE1" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="15" id="1591778251:0" name="VrmsbD1" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="16" id="1498223035:0" name="VrmsmF1" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="17" id="627392396:0" name="Idc - CmC1" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="18" id="2042834996:0" name="Idc - CbC2" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="19" id="761806301:0" name="Idc - CmE1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="20" id="1789270100:0" name="Idc - CbD1" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="21" id="1079370897:0" name="Idc - CmF1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="22" id="2068088782:0" name="PdcmF1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="23" id="48507025:0" name="Vdc Cm-F1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="24" id="574188607:0" name="PdcbD1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="25" id="852544403:0" name="Vdc Cb-D1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="26" id="57138621:0" name="PdcmE1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="27" id="1617643076:0" name="Vdc Cm-E1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="28" id="1459672013:0" name="PdcbC2" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="29" id="831103473:0" name="Vdc Cb-C2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="30" id="2143053670:0" name="PdcmC1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="31" id="1857175682:0" name="Vdc Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="32" id="734593707:0" name="PdcbB2" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="33" id="2086701977:0" name="PdcmB3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="34" id="1982444740:0" name="Vdc Cb-B2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="35" id="1500053753:0" name="Vdc Cm-B3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="36" id="651930664:0" name="PdcbB1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="37" id="1363465006:0" name="PdcmB2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="38" id="1648385424:0" name="Vdc Cb-B1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="39" id="329349905:0" name="Vdc Cm-B2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="40" id="2093314827:0" name="PdcbA1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="41" id="1249965317:0" name="PdcmA1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="42" id="777214179:0" name="Vdc Cb-A1" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="43" id="1024464222:0" name="Vdc Cm-A1" label="" dim="1" unit="kV" min="-2.0" max="2.0" />
      <channel index="44" id="1357492039:0" name="Edc2" label="C1" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="45" id="752075684:0" name="Dblk A1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="46" id="1808609180:0" name="Pmeas Cm-A1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="47" id="1586676024:0" name="Qmeas Cm-A1" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="48" id="586883933:0" name="Iprim Cm-A1" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="51" id="1596548029:0" name="Vac-A1" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="54" id="1020234192:0" name="Iarm_pA Cm-A1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="55" id="534056784:0" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="58" id="1647743522:0" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="61" id="471857150:0" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="62" id="381964024:0" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="65" id="204888572:0" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="66" id="558159335:0" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="69" id="1397958320:0" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="70" id="666881305:0" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="71" id="989231430:0" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="72" id="1621505720:0" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="73" id="436395755:0" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="76" id="73320246:0" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="77" id="714738090:0" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="80" id="898571951:0" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="81" id="200341332:0" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="82" id="1592660026:0" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="83" id="2035822134:0" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="84" id="680045479:0" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="85" id="1186427461:0" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="86" id="1055036085:0" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="87" id="730807935:0" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="88" id="1571606866:0" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="89" id="732525492:0" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="90" id="1814787724:0" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="93" id="611760259:0" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="99" id="1211027624:0" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="100" id="716016232:0" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="101" id="910445983:0" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="102" id="606370238:0" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="105" id="2014215864:0" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="106" id="1412158482:0" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="107" id="1185023640:0" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="108" id="2029923915:0" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="109" id="1185023640:1" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="110" id="2029923915:1" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="111" id="1185023640:2" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="112" id="2029923915:2" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="113" id="255672985:0" name="Edc2" label="C1" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="114" id="690346407:0" name="Dblk C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="115" id="858502250:0" name="Pmeas Cm-C1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="116" id="56198594:0" name="Qmeas Cm-C1" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="117" id="19050740:0" name="Iprim Cm-C1" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="120" id="328295811:0" name="Iarm_pA Cm-E1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="121" id="1766302665:0" name="Vac-C1" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="124" id="534056784:1" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="127" id="1647743522:1" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="130" id="471857150:1" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="131" id="381964024:1" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="134" id="204888572:1" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="135" id="558159335:1" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="138" id="1397958320:1" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="139" id="666881305:1" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="140" id="989231430:1" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="141" id="1621505720:1" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="142" id="436395755:1" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="145" id="73320246:1" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="146" id="714738090:1" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="149" id="898571951:1" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="150" id="200341332:1" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="151" id="1592660026:1" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="152" id="2035822134:1" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="153" id="680045479:1" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="154" id="1186427461:1" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="155" id="1055036085:1" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="156" id="730807935:1" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="157" id="1571606866:1" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="158" id="732525492:1" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="159" id="1814787724:1" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="162" id="611760259:1" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="168" id="1211027624:1" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="169" id="716016232:1" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="170" id="910445983:1" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="171" id="606370238:1" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="174" id="2014215864:1" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="175" id="1412158482:1" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="176" id="1185023640:3" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="177" id="2029923915:3" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="178" id="1185023640:4" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="179" id="2029923915:4" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="180" id="1185023640:5" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="181" id="2029923915:5" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="182" id="684301252:0" name="Dblk A1N" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="183" id="1372389413:0" name="Dblk A1P" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="184" id="2031509158:0" name="Pmeas Cb-A1N" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="185" id="186789259:0" name="Qmeas Cb-A1N" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="186" id="488330697:0" name="Iprim Cb-A1N" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="189" id="390662987:0" name="Vac-A1N" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="192" id="1255499445:0" name="Iarm_pA Cb-C2N" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="193" id="1356209171:0" name="Edc1" label="A1" dim="2" unit="" min="-2.0" max="2.0" />
      <channel index="195" id="59042756:0" name="Pmeas Cb-A1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="196" id="1251897349:0" name="Qmeas Cb-A1P" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="197" id="1076212951:0" name="Iprim Cb-A1P" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="200" id="1961776088:0" name="Vac-A1P" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="203" id="691150884:0" name="Iarm_pA Cb-A1P" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="204" id="534056784:2" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="207" id="1647743522:2" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="210" id="471857150:2" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="211" id="381964024:2" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="214" id="204888572:2" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="215" id="558159335:2" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="218" id="1397958320:2" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="219" id="666881305:2" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="220" id="989231430:2" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="221" id="1621505720:2" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="222" id="436395755:2" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="225" id="73320246:2" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="226" id="714738090:2" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="229" id="898571951:2" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="230" id="200341332:2" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="231" id="1592660026:2" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="232" id="2035822134:2" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="233" id="680045479:2" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="234" id="1186427461:2" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="235" id="1055036085:2" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="236" id="730807935:2" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="237" id="1571606866:2" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="238" id="732525492:2" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="239" id="1814787724:2" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="242" id="611760259:2" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="248" id="1211027624:2" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="249" id="716016232:2" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="250" id="910445983:2" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="251" id="606370238:2" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="254" id="2014215864:2" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="255" id="1412158482:2" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="256" id="1185023640:6" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="257" id="2029923915:6" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="258" id="1185023640:7" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="259" id="2029923915:7" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="260" id="1185023640:8" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="261" id="2029923915:8" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="262" id="534056784:3" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="265" id="1647743522:3" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="268" id="471857150:3" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="269" id="381964024:3" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="272" id="204888572:3" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="273" id="558159335:3" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="276" id="1397958320:3" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="277" id="666881305:3" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="278" id="989231430:3" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="279" id="1621505720:3" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="280" id="436395755:3" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="283" id="73320246:3" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="284" id="714738090:3" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="287" id="898571951:3" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="288" id="200341332:3" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="289" id="1592660026:3" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="290" id="2035822134:3" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="291" id="680045479:3" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="292" id="1186427461:3" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="293" id="1055036085:3" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="294" id="730807935:3" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="295" id="1571606866:3" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="296" id="732525492:3" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="297" id="1814787724:3" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="300" id="611760259:3" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="306" id="1211027624:3" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="307" id="716016232:3" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="308" id="910445983:3" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="309" id="606370238:3" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="312" id="2014215864:3" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="313" id="1412158482:3" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="314" id="1185023640:9" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="315" id="2029923915:9" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="316" id="1185023640:10" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="317" id="2029923915:10" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="318" id="1185023640:11" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="319" id="2029923915:11" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="320" id="1211634768:0" name="Dblk C2N" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="321" id="1006191644:0" name="Dblk C2P" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="322" id="170791774:0" name="Pmeas Cb-C2N" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="323" id="508605384:0" name="Qmeas Cb-C2N" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="324" id="822978758:0" name="Edc3" label="C2" dim="2" unit="" min="-2.0" max="2.0" />
      <channel index="326" id="1299563907:0" name="Iprim Cb-C2N" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="329" id="1064147379:0" name="Iarm_pA Cb-C2N" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="330" id="2004493420:0" name="Vac-C2N" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="333" id="237128194:0" name="Pmeas Cb-C2" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="334" id="1594607813:0" name="Qmeas Cb-C2P" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="335" id="844759601:0" name="Iprim Cb-C2P" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="338" id="1784261885:0" name="Iarm_pA Cb-C2P" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="339" id="66832396:0" name="Vac-C2P" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="342" id="534056784:4" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="345" id="1647743522:4" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="348" id="471857150:4" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="349" id="381964024:4" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="352" id="204888572:4" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="353" id="558159335:4" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="356" id="1397958320:4" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="357" id="666881305:4" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="358" id="989231430:4" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="359" id="1621505720:4" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="360" id="436395755:4" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="363" id="73320246:4" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="364" id="714738090:4" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="367" id="898571951:4" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="368" id="200341332:4" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="369" id="1592660026:4" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="370" id="2035822134:4" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="371" id="680045479:4" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="372" id="1186427461:4" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="373" id="1055036085:4" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="374" id="730807935:4" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="375" id="1571606866:4" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="376" id="732525492:4" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="377" id="1814787724:4" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="380" id="611760259:4" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="386" id="1211027624:4" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="387" id="716016232:4" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="388" id="910445983:4" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="389" id="606370238:4" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="392" id="2014215864:4" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="393" id="1412158482:4" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="394" id="1185023640:12" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="395" id="2029923915:12" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="396" id="1185023640:13" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="397" id="2029923915:13" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="398" id="1185023640:14" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="399" id="2029923915:14" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="400" id="534056784:5" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="403" id="1647743522:5" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="406" id="471857150:5" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="407" id="381964024:5" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="410" id="204888572:5" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="411" id="558159335:5" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="414" id="1397958320:5" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="415" id="666881305:5" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="416" id="989231430:5" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="417" id="1621505720:5" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="418" id="436395755:5" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="421" id="73320246:5" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="422" id="714738090:5" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="425" id="898571951:5" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="426" id="200341332:5" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="427" id="1592660026:5" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="428" id="2035822134:5" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="429" id="680045479:5" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="430" id="1186427461:5" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="431" id="1055036085:5" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="432" id="730807935:5" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="433" id="1571606866:5" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="434" id="732525492:5" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="435" id="1814787724:5" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="438" id="611760259:5" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="444" id="1211027624:5" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="445" id="716016232:5" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="446" id="910445983:5" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="447" id="606370238:5" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="450" id="2014215864:5" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="451" id="1412158482:5" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="452" id="1185023640:15" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="453" id="2029923915:15" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="454" id="1185023640:16" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="455" id="2029923915:16" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="456" id="1185023640:17" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="457" id="2029923915:17" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="458" id="1549203991:0" name="Dblk D1N" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="459" id="903064048:0" name="Edc4" label="d1" dim="2" unit="" min="-2.0" max="2.0" />
      <channel index="461" id="101769567:0" name="Dblk D1P" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="462" id="1393260543:0" name="Pmeas Cb-D1N" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="463" id="1493851150:0" name="Qmeas Cb-D1N" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="464" id="798972353:0" name="Iprim Cb-D1N" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="467" id="1241258924:0" name="Iarm_pA Cb-D1N" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="468" id="1784451447:0" name="Vac-D1N" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="471" id="1391407460:0" name="Pmeas Cb-D1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="472" id="586855467:0" name="Qmeas Cb-D1P" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="473" id="854439626:0" name="Iprim Cb-D1P" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="476" id="413073683:0" name="Iarm_pA Cb-D1P" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="477" id="2082163897:0" name="Vac-D1P" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="480" id="534056784:6" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="483" id="1647743522:6" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="486" id="471857150:6" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="487" id="381964024:6" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="490" id="204888572:6" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="491" id="558159335:6" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="494" id="1397958320:6" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="495" id="666881305:6" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="496" id="989231430:6" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="497" id="1621505720:6" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="498" id="436395755:6" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="501" id="73320246:6" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="502" id="714738090:6" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="505" id="898571951:6" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="506" id="200341332:6" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="507" id="1592660026:6" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="508" id="2035822134:6" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="509" id="680045479:6" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="510" id="1186427461:6" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="511" id="1055036085:6" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="512" id="730807935:6" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="513" id="1571606866:6" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="514" id="732525492:6" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="515" id="1814787724:6" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="518" id="611760259:6" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="524" id="1211027624:6" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="525" id="716016232:6" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="526" id="910445983:6" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="527" id="606370238:6" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="530" id="2014215864:6" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="531" id="1412158482:6" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="532" id="1185023640:18" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="533" id="2029923915:18" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="534" id="1185023640:19" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="535" id="2029923915:19" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="536" id="1185023640:20" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="537" id="2029923915:20" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="538" id="534056784:7" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="541" id="1647743522:7" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="544" id="471857150:7" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="545" id="381964024:7" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="548" id="204888572:7" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="549" id="558159335:7" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="552" id="1397958320:7" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="553" id="666881305:7" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="554" id="989231430:7" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="555" id="1621505720:7" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="556" id="436395755:7" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="559" id="73320246:7" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="560" id="714738090:7" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="563" id="898571951:7" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="564" id="200341332:7" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="565" id="1592660026:7" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="566" id="2035822134:7" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="567" id="680045479:7" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="568" id="1186427461:7" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="569" id="1055036085:7" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="570" id="730807935:7" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="571" id="1571606866:7" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="572" id="732525492:7" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="573" id="1814787724:7" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="576" id="611760259:7" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="582" id="1211027624:7" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="583" id="716016232:7" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="584" id="910445983:7" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="585" id="606370238:7" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="588" id="2014215864:7" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="589" id="1412158482:7" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="590" id="1185023640:21" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="591" id="2029923915:21" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="592" id="1185023640:22" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="593" id="2029923915:22" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="594" id="1185023640:23" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="595" id="2029923915:23" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="596" id="446658202:0" name="Dblk B1N" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="597" id="893811149:0" name="Dblk B1P" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="598" id="1115592873:0" name="Pmeas Cb-B1N" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="599" id="1251004415:0" name="Qmeas Cb-B1N" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="600" id="902089092:0" name="Iprim Cb-B1N" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="603" id="37071171:0" name="Vac-B1N" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="606" id="524177876:0" name="Iarm_pA Cb-B1N" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="607" id="1316616619:0" name="Edc9" label="" dim="2" unit="" min="-2.0" max="2.0" />
      <channel index="609" id="701586953:0" name="Pmeas Cb-B1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="610" id="355681304:0" name="Qmeas Cb-B1P" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="611" id="304331391:0" name="Iprim Cb-B1P" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="614" id="239558991:0" name="Iarm_pA Cb-B1P" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="615" id="1749098958:0" name="Vac-B1P" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="618" id="534056784:8" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="621" id="1647743522:8" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="624" id="471857150:8" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="625" id="381964024:8" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="628" id="204888572:8" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="629" id="558159335:8" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="632" id="1397958320:8" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="633" id="666881305:8" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="634" id="989231430:8" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="635" id="1621505720:8" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="636" id="436395755:8" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="639" id="73320246:8" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="640" id="714738090:8" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="643" id="898571951:8" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="644" id="200341332:8" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="645" id="1592660026:8" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="646" id="2035822134:8" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="647" id="680045479:8" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="648" id="1186427461:8" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="649" id="1055036085:8" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="650" id="730807935:8" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="651" id="1571606866:8" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="652" id="732525492:8" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="653" id="1814787724:8" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="656" id="611760259:8" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="662" id="1211027624:8" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="663" id="716016232:8" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="664" id="910445983:8" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="665" id="606370238:8" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="668" id="2014215864:8" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="669" id="1412158482:8" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="670" id="1185023640:24" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="671" id="2029923915:24" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="672" id="1185023640:25" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="673" id="2029923915:25" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="674" id="1185023640:26" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="675" id="2029923915:26" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="676" id="534056784:9" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="679" id="1647743522:9" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="682" id="471857150:9" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="683" id="381964024:9" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="686" id="204888572:9" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="687" id="558159335:9" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="690" id="1397958320:9" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="691" id="666881305:9" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="692" id="989231430:9" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="693" id="1621505720:9" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="694" id="436395755:9" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="697" id="73320246:9" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="698" id="714738090:9" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="701" id="898571951:9" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="702" id="200341332:9" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="703" id="1592660026:9" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="704" id="2035822134:9" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="705" id="680045479:9" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="706" id="1186427461:9" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="707" id="1055036085:9" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="708" id="730807935:9" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="709" id="1571606866:9" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="710" id="732525492:9" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="711" id="1814787724:9" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="714" id="611760259:9" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="720" id="1211027624:9" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="721" id="716016232:9" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="722" id="910445983:9" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="723" id="606370238:9" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="726" id="2014215864:9" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="727" id="1412158482:9" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="728" id="1185023640:27" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="729" id="2029923915:27" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="730" id="1185023640:28" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="731" id="2029923915:28" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="732" id="1185023640:29" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="733" id="2029923915:29" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="734" id="1534408811:0" name="Vdc4" label="B4" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="735" id="1071556998:0" name="Vdc5" label="B4" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="736" id="313200230:0" name="Vdc4" label="B4" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="737" id="1297060119:0" name="Vdc5" label="B4" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="738" id="1363237579:0" name="Dblk B2N" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="739" id="562901205:0" name="Dblk B2P" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="740" id="2047203323:0" name="Pmeas Cb-B2N" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="741" id="260720863:0" name="Qmeas Cb-B2N" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="742" id="258043154:0" name="Iprim Cb-B2N" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="745" id="994331504:0" name="Vac-B2N" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="748" id="918732151:0" name="Iarm_pA Cb-B2N" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="749" id="2119389364:0" name="Pmeas Cb-B2" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="750" id="226895810:0" name="Qmeas Cb-B2P" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="751" id="113358886:0" name="Edc8" label="B2" dim="2" unit="" min="-2.0" max="2.0" />
      <channel index="753" id="118476905:0" name="Iprim Cb-B2P" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="756" id="1609946279:0" name="Iarm_pA Cb-B2P" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="757" id="599435393:0" name="Vac-B2P" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="760" id="534056784:10" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="763" id="1647743522:10" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="766" id="471857150:10" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="767" id="381964024:10" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="770" id="204888572:10" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="771" id="558159335:10" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="774" id="1397958320:10" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="775" id="666881305:10" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="776" id="989231430:10" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="777" id="1621505720:10" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="778" id="436395755:10" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="781" id="73320246:10" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="782" id="714738090:10" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="785" id="898571951:10" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="786" id="200341332:10" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="787" id="1592660026:10" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="788" id="2035822134:10" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="789" id="680045479:10" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="790" id="1186427461:10" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="791" id="1055036085:10" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="792" id="730807935:10" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="793" id="1571606866:10" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="794" id="732525492:10" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="795" id="1814787724:10" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="798" id="611760259:10" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="804" id="1211027624:10" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="805" id="716016232:10" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="806" id="910445983:10" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="807" id="606370238:10" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="810" id="2014215864:10" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="811" id="1412158482:10" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="812" id="1185023640:30" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="813" id="2029923915:30" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="814" id="1185023640:31" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="815" id="2029923915:31" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="816" id="1185023640:32" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="817" id="2029923915:32" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="818" id="534056784:11" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="821" id="1647743522:11" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="824" id="471857150:11" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="825" id="381964024:11" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="828" id="204888572:11" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="829" id="558159335:11" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="832" id="1397958320:11" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="833" id="666881305:11" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="834" id="989231430:11" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="835" id="1621505720:11" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="836" id="436395755:11" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="839" id="73320246:11" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="840" id="714738090:11" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="843" id="898571951:11" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="844" id="200341332:11" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="845" id="1592660026:11" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="846" id="2035822134:11" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="847" id="680045479:11" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="848" id="1186427461:11" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="849" id="1055036085:11" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="850" id="730807935:11" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="851" id="1571606866:11" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="852" id="732525492:11" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="853" id="1814787724:11" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="856" id="611760259:11" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="862" id="1211027624:11" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="863" id="716016232:11" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="864" id="910445983:11" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="865" id="606370238:11" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="868" id="2014215864:11" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="869" id="1412158482:11" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="870" id="1185023640:33" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="871" id="2029923915:33" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="872" id="1185023640:34" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="873" id="2029923915:34" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="874" id="1185023640:35" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="875" id="2029923915:35" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="876" id="1612615563:0" name="Edc2" label="C1" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="877" id="748097396:0" name="Dblk B2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="878" id="516766292:0" name="Pmeas Cm-B2" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="879" id="1356715670:0" name="Qmeas Cm-B2" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="880" id="596011933:0" name="Iprim Cm-B2" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="883" id="1213592105:0" name="Vac-B2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="886" id="967435965:0" name="Iarm_pA Cm-B2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="887" id="534056784:12" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="890" id="1647743522:12" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="893" id="471857150:12" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="894" id="381964024:12" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="897" id="204888572:12" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="898" id="558159335:12" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="901" id="1397958320:12" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="902" id="666881305:12" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="903" id="989231430:12" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="904" id="1621505720:12" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="905" id="436395755:12" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="908" id="73320246:12" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="909" id="714738090:12" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="912" id="898571951:12" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="913" id="200341332:12" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="914" id="1592660026:12" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="915" id="2035822134:12" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="916" id="680045479:12" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="917" id="1186427461:12" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="918" id="1055036085:12" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="919" id="730807935:12" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="920" id="1571606866:12" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="921" id="732525492:12" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="922" id="1814787724:12" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="925" id="611760259:12" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="931" id="1211027624:12" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="932" id="716016232:12" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="933" id="910445983:12" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="934" id="606370238:12" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="937" id="2014215864:12" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="938" id="1412158482:12" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="939" id="1185023640:36" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="940" id="2029923915:36" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="941" id="1185023640:37" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="942" id="2029923915:37" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="943" id="1185023640:38" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="944" id="2029923915:38" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="945" id="259067704:0" name="Edc2" label="C1" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="946" id="724144965:0" name="Dblk E1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="947" id="608485402:0" name="Pmeas Cm-E1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="948" id="132640686:0" name="Qmeas Cm-E1" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="949" id="611256649:0" name="Iprim Cm-E1" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="952" id="1605138792:0" name="Vac-E1" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="955" id="1407834083:0" name="Iarm_pA Cm-E1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="956" id="534056784:13" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="959" id="1647743522:13" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="962" id="471857150:13" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="963" id="381964024:13" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="966" id="204888572:13" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="967" id="558159335:13" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="970" id="1397958320:13" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="971" id="666881305:13" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="972" id="989231430:13" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="973" id="1621505720:13" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="974" id="436395755:13" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="977" id="73320246:13" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="978" id="714738090:13" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="981" id="898571951:13" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="982" id="200341332:13" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="983" id="1592660026:13" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="984" id="2035822134:13" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="985" id="680045479:13" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="986" id="1186427461:13" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="987" id="1055036085:13" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="988" id="730807935:13" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="989" id="1571606866:13" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="990" id="732525492:13" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="991" id="1814787724:13" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="994" id="611760259:13" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="1000" id="1211027624:13" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="1001" id="716016232:13" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="1002" id="910445983:13" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1003" id="606370238:13" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="1006" id="2014215864:13" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1007" id="1412158482:13" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1008" id="1185023640:39" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1009" id="2029923915:39" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1010" id="1185023640:40" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1011" id="2029923915:40" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1012" id="1185023640:41" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1013" id="2029923915:41" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1014" id="632045520:0" name="Edc3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1015" id="1647051952:0" name="Dblk B3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1016" id="1079294401:0" name="Pmeas Cm-B3" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="1017" id="1519774144:0" name="Qmeas Cm-B3" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="1018" id="425453397:0" name="Iprim Cm-B3" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="1021" id="1452443747:0" name="Vac-B3" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="1024" id="800757093:0" name="Iarm_pA Cm-B3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1025" id="534056784:14" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="1028" id="1647743522:14" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="1031" id="471857150:14" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="1032" id="381964024:14" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="1035" id="204888572:14" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="1036" id="558159335:14" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="1039" id="1397958320:14" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="1040" id="666881305:14" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1041" id="989231430:14" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1042" id="1621505720:14" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1043" id="436395755:14" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="1046" id="73320246:14" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1047" id="714738090:14" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="1050" id="898571951:14" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1051" id="200341332:14" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1052" id="1592660026:14" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1053" id="2035822134:14" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1054" id="680045479:14" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1055" id="1186427461:14" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="1056" id="1055036085:14" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1057" id="730807935:14" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1058" id="1571606866:14" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1059" id="732525492:14" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="1060" id="1814787724:14" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="1063" id="611760259:14" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="1069" id="1211027624:14" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="1070" id="716016232:14" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="1071" id="910445983:14" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1072" id="606370238:14" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="1075" id="2014215864:14" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1076" id="1412158482:14" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1077" id="1185023640:42" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1078" id="2029923915:42" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1079" id="1185023640:43" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1080" id="2029923915:43" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1081" id="1185023640:44" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1082" id="2029923915:44" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1083" id="361164050:0" name="Edc2" label="C1" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1084" id="2088692098:0" name="Dblk F1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1085" id="79224785:0" name="Pmeas Cm-F1" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="1086" id="1428028157:0" name="Qmeas Cm-F1" label="" dim="1" unit="MVAr" min="-2.0" max="2.0" />
      <channel index="1087" id="348036487:0" name="Iprim Cm-F1" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="1090" id="430671295:0" name="Vac-F1" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="1093" id="2034605214:0" name="Iarm_pA Cm-F1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1094" id="534056784:15" name="Vprim" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="1097" id="1647743522:15" name="Vac System side" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="1100" id="471857150:15" name="P1" label="" dim="1" unit="MW" min="-1000.0" max="800.0" />
      <channel index="1101" id="381964024:15" name="I2" label="" dim="3" unit="MW" min="-1000.0" max="800.0" />
      <channel index="1104" id="204888572:15" name="Q1" label="" dim="1" unit="MVAr" min="-100.0" max="250.0" />
      <channel index="1105" id="558159335:15" name="V2" label="" dim="3" unit="kV" min="-2.0" max="2.0" />
      <channel index="1108" id="1397958320:15" name="Vrms1" label="" dim="1" unit="MVAr" min="0.0" max="500.0" />
      <channel index="1109" id="666881305:15" name="Imag" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1110" id="989231430:15" name="Ref_3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1111" id="1621505720:15" name="th3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1112" id="436395755:15" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="1115" id="73320246:15" name="th" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1116" id="714738090:15" name="Ref_1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="1119" id="898571951:15" name="DC protection" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1120" id="200341332:15" name="Pref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1121" id="1592660026:15" name="Iqref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1122" id="2035822134:15" name="Idref" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1123" id="680045479:15" name="iq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1124" id="1186427461:15" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="1125" id="1055036085:15" name="vqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1126" id="730807935:15" name="vdpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1127" id="1571606866:15" name="BRK Ctrl" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1128" id="732525492:15" name="Aux" label="" dim="1" unit="" min="-1.0" max="3.0" />
      <channel index="1129" id="1814787724:15" name="Untitled" label="" dim="3" unit="" min="-1.0" max="2.0" />
      <channel index="1132" id="611760259:15" name="IValves" label="" dim="6" unit="" min="-2.0" max="2.0" />
      <channel index="1138" id="1211027624:15" name="Max valve current" label="" dim="1" unit="kA" min="-2.0" max="2.0" />
      <channel index="1139" id="716016232:15" name="Current Pick up" label="" dim="1" unit="kA" min="-0.5" max="1.5" />
      <channel index="1140" id="910445983:15" name="Fault mode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1141" id="606370238:15" name="Iz" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="1144" id="2014215864:15" name="izq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1145" id="1412158482:15" name="izd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1146" id="1185023640:45" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1147" id="2029923915:45" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1148" id="1185023640:46" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1149" id="2029923915:46" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1150" id="1185023640:47" name="Vc_pA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1151" id="2029923915:47" name="Vc_nA_sum Cm-C1" label="" dim="1" unit="" min="-2.0" max="2.0" />
    </analog>
    <digital />
  </output>
  <paramlist name="Libs">
  </paramlist>
  <paramlist name="Validation">
    <param name="Alarm" value="invalid_crc" />
    <param name="modified_pll" value="invalid_crc" />
    <param name="line" value="invalid_crc" />
    <param name="Cable_C1C2" value="invalid_crc" />
    <param name="Line_A1A0" value="invalid_crc" />
    <param name="Line_1_9_a" value="invalid_crc" />
    <param name="VSC_A1" value="invalid_crc" />
    <param name="VSC_B1" value="invalid_crc" />
    <param name="VSC_B2" value="invalid_crc" />
    <param name="VSC_B3" value="invalid_crc" />
    <param name="VSC_F1" value="invalid_crc" />
    <param name="VSC_E1" value="invalid_crc" />
    <param name="VSC_D1" value="invalid_crc" />
    <param name="VSC_C2" value="invalid_crc" />
    <param name="VSC_C1" value="invalid_crc" />
    <param name="MMC_Levels" value="invalid_crc" />
    <param name="MMC_PWM" value="invalid_crc" />
    <param name="CCSC" value="invalid_crc" />
    <param name="DC2Brk_jds" value="invalid_crc" />
    <param name="Line_20km" value="invalid_crc" />
    <param name="Cable_9_10" value="invalid_crc" />
    <param name="Line_1_10" value="invalid_crc" />
    <param name="Line_7_8" value="invalid_crc" />
    <param name="Line_6_7" value="invalid_crc" />
    <param name="Cable_5_9" value="invalid_crc" />
    <param name="Cable_6_7" value="invalid_crc" />
    <param name="Cable_5_6" value="invalid_crc" />
    <param name="Cable_4_5" value="invalid_crc" />
    <param name="Cable_3_4" value="invalid_crc" />
    <param name="Cable_1_3" value="invalid_crc" />
    <param name="DirectCable_20km" value="invalid_crc" />
    <param name="Cable_1_2" value="invalid_crc" />
    <param name="DC2Brk" value="invalid_crc" />
    <param name="DirectCable35" value="invalid_crc" />
    <param name="DirectCable" value="invalid_crc" />
    <param name="VSCControl1" value="invalid_crc" />
    <param name="VSCConverter" value="invalid_crc" />
    <param name="Main" value="invalid_crc" />
  </paramlist>
</project>